<!DOCTYPE html><html><head><meta charSet="utf-8"/><meta name="viewport" content="width=device-width"/><meta name="next-head-count" content="2"/><link rel="preload" href="../_next/static/css/2016d9cd7d79fb78.css" as="style"/><link rel="stylesheet" href="../_next/static/css/2016d9cd7d79fb78.css" data-n-g=""/><noscript data-n-css=""></noscript><script defer="" nomodule="" src="../_next/static/chunks/polyfills-42372ed130431b0a.js"></script><script src="../_next/static/chunks/webpack-9327e17540365789.js" defer=""></script><script src="../_next/static/chunks/framework-e952fed463eb8e34.js" defer=""></script><script src="../_next/static/chunks/main-d2e9b6fa5b561f23.js" defer=""></script><script src="../_next/static/chunks/pages/_app-dc5c830b183e530d.js" defer=""></script><script src="../_next/static/chunks/277-6c49b3f1b410703e.js" defer=""></script><script src="../_next/static/chunks/pages/%5Bspec%5D-856af2173489bdaf.js" defer=""></script><script src="../_next/static/arldlTic1dC3_x4uMtRUU/_buildManifest.js" defer=""></script><script src="../_next/static/arldlTic1dC3_x4uMtRUU/_ssgManifest.js" defer=""></script></head><body><div id="__next"><div><div style="border-bottom:1px solid #e0e0e0;margin-bottom:16px;display:flex;flex-wrap:wrap"><button style="padding:8px 16px;border:none;border-bottom:2px solid #76B900;background:none;cursor:pointer;font-weight:600;font-size:14px;color:#76B900">Overview</button><button style="padding:8px 16px;border:none;border-bottom:2px solid transparent;background:none;cursor:pointer;font-weight:400;font-size:14px;color:#666">Operations</button><button style="padding:8px 16px;border:none;border-bottom:2px solid transparent;background:none;cursor:pointer;font-weight:400;font-size:14px;color:#666">Messages</button><button style="padding:8px 16px;border:none;border-bottom:2px solid transparent;background:none;cursor:pointer;font-weight:400;font-size:14px;color:#666">Schemas</button><button style="padding:8px 16px;border:none;border-bottom:2px solid transparent;background:none;cursor:pointer;font-weight:400;font-size:14px;color:#666">Raw YAML</button></div><div style="padding:2rem">Loading schema...</div></div></div><script id="__NEXT_DATA__" type="application/json">{"props":{"pageProps":{"yaml":"# Copyright 2026 NVIDIA CORPORATION \u0026 AFFILIATES. All rights reserved.\n# SPDX-License-Identifier: Apache-2.0\n\nasyncapi: 3.1.0\n\ninfo:\n  title: BMS Event Bus\n  version: 2.1.0\n  description: |\n    Telemetry and control event catalog for the Building Management System (BMS)\n    over MQTT. Provides real-time point values and point metadata for all supported\n    object and point types.\n\n    ## How to use this spec\n\n    Each monitored point follows a **Value / Metadata** pattern:\n\n    - **Value** messages carry the live reading (`value`, `timestamp`, `quality`).\n\n      Subscribe to a value channel to receive real-time telemetry. Values are published whenever they change and republished every 100 seconds when they do not change.\n    - **Metadata** messages describe the point (units, identifiers, relationships).\n\n      **Always receive metadata before interpreting values.** Metadata is retained and published once at startup. It is subsequently published every 100 seconds.\n\n    ## Topic structure\n\n    | Publisher   | Topic Type | Pattern                                                               |\n    |-------------|------------|-----------------------------------------------------------------------|\n    | BMS         | Value      | `BMS/v1/PUB/Value/{objectType}/{pointType}/{tagPath}`                |\n    | BMS         | Metadata   | `BMS/v1/PUB/Metadata/{objectType}/{pointType}/{tagPath}`             |\n    | Integration | Value      | `BMS/v1/{integration}/Value/{objectType}/{pointType}/{tagPath}`      |\n\n    The `{tagPath}` is a vendor-defined hierarchical path and may contain multiple `/` segments. Each `{tagPath}` must be unique for each point and is usually derived from the BMS system based on the BMS point name.\n\n    Use `#` to subscribe to all topics under a given hierarchy (multi-level wildcard).\n\n    Use `+` to match exactly one topic level (single-level wildcard).\n\n    ## Publisher rules\n\n    - **BMS** publishes all metadata — including for points whose values are written by integrations.\n    - **BMS** publishes its own point values on `BMS/v1/PUB/Value/...`.\n    - **Integrations** are any system (MQTT Client) external to the BMS. Whenever they need to directly send messages to the BMS, they publish values on `BMS/v1/{integration}/Value/...`. Integrations do **not** publish metadata.\n\n    ## Integration publishing contract\n\n    \u003e **This rule applies globally to every integration-published point across all\n    \u003e objectTypes.**\n\n    BMS publishes metadata for every monitored point — including points whose _values_ are written by external integrations. For such points the metadata payload contains an `integration` field identifying which integration owns that point's value.\n\n    | Metadata field | Type | Meaning |\n    | :------------- | :--- | :------ |\n    | `integration` | string | Identifier of the integration that must publish the value for this point |\n\n    ### Topic derivation rule\n\n    The value topic is derived **methodically** from the respective metadata topic (published by BMS) that\n    carried the `integration` field. DSX Exchange Access Control Lists will\n    typically be created so that MQTT Clients are provided access to publish and\n    subscribe to specific namespaces that align with the `[Publisher]`:\n\n     BMS/v1/**[Publisher]/[TopicType]**/{objectType}/{pointType}/{tagPath}\n\n    | Segment | Metadata topic | Value topic |\n    | :------ | :------------- | :---------- |\n    | Publisher | `PUB` | value of `integration` field in metadata |\n    | TopicType | `Metadata` | `Value` |\n    | Remainder | `{objectType}/{pointType}/{tagPath}` | `{objectType}/{pointType}/{tagPath}` |\n\n    In other words, the Publisher integration will derive the following value topic to publish based on the corresponding BMS metadata:\n\n    ```text\n    BMS/v1/PUB/Metadata/{objectType}/{pointType}/{tagPath}\n            ↓  replace PUB → {integration},  Metadata → Value\n    BMS/v1/{integration}/Value/{objectType}/{pointType}/{tagPath}\n    ```\n\n    ### Contract\n\n    When an integration receives a BMS metadata message and the `integration`\n    field **matches its own identifier**, the integration **MUST**:\n\n    1. Note the full metadata topic it arrived on.\n    2. Derive the value topic by substituting `PUB` → own identifier and\n       `Metadata` → `Value`, keeping `{objectType}/{pointType}/{tagPath}`\n       unchanged.\n    3. Publish value messages to that derived topic.\n\n    Integrations **MUST NOT**:\n\n    - Publish values for points whose metadata `integration` field does not\n      match their own identifier.\n    - Publish metadata (BMS is the sole metadata publisher).\n\n    ### Example flow\n\n    ```text\n    BMS publishes metadata →\n      Topic:   BMS/v1/PUB/Metadata/CDU/LiquidTemperatureSpRequest/site1/row3/cdu5\n      Payload: { ..., \"integration\": \"MEPAI\", ... }\n\n    Integration \"MEPAI\" receives the metadata, recognises its identifier,\n    derives its value topic →\n      BMS/v1/PUB/Metadata/CDU/LiquidTemperatureSpRequest/site1/row3/cdu5\n              ↓ PUB→MEPAI, Metadata→Value\n      BMS/v1/MEPAI/Value/CDU/LiquidTemperatureSpRequest/site1/row3/cdu5\n    ```\n\n    MEPAI publishes its setpoint reading to that derived topic.\n\n    The same contract governs all other integration-published points, including\n    `Rack/RackLiquidIsolationRequest`, `Rack/RackElectricalIsolationRequest`,\n    `System/HeartbeatEchoBms`, `System/HearbeatTimestampIntegration`, `System/HeartbeatEchoIntegration`,\n    `CDU/LiquidTemperatureSpRequest`, and any future integration-owned pointTypes.\n    Note that for the `System/HeartbeatEchoBms` point, although the BMS publishes\n    integration metadata, the BMS writes to the value and not the integration.\n\n    ## Metadata types and concepts\n\n    - **objectType**: Object Types are restricted to specific strings in accordance\n      with this AsyncAPI. They typically represent BMS equipment or devices.\n\n      - **System**: A System can be the BMS or an Integration to the BMS.\n        Heartbeat points and system-to-system communication point types are\n        typically defined inside of a System object type. System Heartbeat point\n        types are expected to operate as follows. An integration may choose to use\n        the Echo points or not:\n\n        - **HeartbeatTimestampBms** — The BMS will publish a timestamp every 10 seconds.\n        - **HearbeatTimestampIntegration** — The Integration will publish a timestamp every 10 seconds.\n        - **HeartbeatEchoBms** — The BMS will publish an echo of the integration\n          timestamp (reads `HearbeatTimestampIntegration` value and re-publishes\n          the same value on this point type).\n        - **HeartbeatEchoIntegration** — The Integration will publish an echo of\n          the BMS timestamp (reads `HeartbeatEchoBms` value and re-publishes the\n          same value on this point type).\n\n      - **Rack**: A Rack is a special object type and has specific point types that\n        can only be used with a Rack object type. Many integrations and MQTT Clients\n        will only ingest data from the Rack object type. Other integrations will\n        consider Rack data as the most important or interesting data in the AI\n        Factory. Mechanical and Electrical design (and therefore BMS Data) at the\n        rack is also more standardized than mechanical and electrical systems as you\n        move out of the white space and to the gray space of the AI Factory. For\n        these reasons, the point types associated with a Rack object type are\n        generally more specific than any other object type, making ingesting and\n        understanding rack data more straight-forward.\n\n      - **PowerMeter**: A PowerMeter is a special object type and has specific point\n        types that can only be used with a PowerMeter object type. PowerMeter point\n        types contain the metadata needed to understand electrical power path. This\n        data is used by integrations / MQTT Clients for power management strategies.\n\n      - **Electrical Equipment**: This is a general category, and several object\n        types exist in this AsyncAPI for electrical equipment. Electrical equipment\n        point types typically use metadata to associate the object / equipment with\n        a power meter to show where the equipment lands in the power path.\n\n      - **Mechanical Equipment**: This is a general category, and several object\n        types exist in this AsyncAPI for mechanical equipment.\n\n      - **GenericObject**: This object type is reserved and should not be used\n        unless no other object type is applicable.\n\n    - **pointType**: Point Types are restricted to specific strings in accordance\n      with this AsyncAPI. Point types are also restricted to specific object types.\n      Some point types apply to multiple object types while others are restricted\n      to specific object types.\n\n    - **engUnit**: Engineering Units describe the units of measure for the point /\n      topic. If engineering units are used, then state text does not apply.\n\n    - **stateText**: State Text describes what a binary or integer value means.\n      Each binary or integer value will have a state text identified. If state text\n      is used, then engineering units do not apply.\n\n    - **rackLocationName**: This is the human readable name given to a rack location.\n\n    - **rackLocationId**: This is the unique identifier for a rack location. It can\n      be the same as the rackLocationName if human readable and unique. This must\n      allow the IT side integrations and OT side BMS to associate a point with the\n      same physical rack (same identifier on both systems).\n\n    - **objectName**: This is the human readable name given to the object.\n\n    - **objectId**: This is the unique identifier for an object. It can be the same\n      as the objectName if human readable and unique.\n\n    - **associateId**: This will list the objectId of an associated object. The\n      intent is for this object to be considered part of the other object, especially\n      for \"servesId\" metadata. Commonly used to prevent parallel power paths\n      (parallel \"serves\" relationships) when electrical equipment objects need to be\n      associated with power meters. Also applicable to mechanical equipment object\n      types to prevent liquid and air flow parallel paths where not intended.\n\n    - **servesId**: This will list the objectId of the object that is served by\n      this object. Creates a one-way relationship. Typically used to indicate\n      electrical power path or liquid/air fluid flow path towards the rack.\n\n    - **processArea**: This is used to provide more information on the point\n      location or purpose. In general, process area metadata should be used, in\n      conjunction with other metadata, to make points unique and allow integrations\n      / MQTT Clients to clearly understand what a point represents in the AI\n      factory. Example: for a CDU object type and LiquidTemperature point type, the\n      process area metadata could include \"Secondary\" and \"Supply\". This would make\n      it clear that the temperature sensor was located on the secondary side of the\n      CDU and on the supply line.\n\n    - **phase**: This is used to identify which phase, of a 3-phase electrical\n      system, the point is associated with.\n\n    - **isSetpoint**: This can be shown as \"True\" to indicate a point is a setpoint\n      as opposed to a sensor reading. A setpoint is a target or ideal value that a\n      system is trying to maintain a process variable at.\n\n    - **scope**: Scope is used for System heartbeat points. If the BMS has multiple\n      MQTT Clients connected to DSX Exchange, each could be publishing different\n      data to the MQTT Broker. In this case each MQTT Client should have separate\n      heartbeat points. Scope can be used in this case to identify what MQTT Topics\n      / Namespace the heartbeat point is associated with — and thereby what topics\n      are impacted when a heartbeat is lost.\n\n    - **integration**: Integration metadata is used to indicate which integration a\n      point is associated with. It also indicates the namespace `[Publisher]` an\n      integration is required to write the corresponding value back to.\n\n\n# =============================================================================\n# Servers\n# =============================================================================\n\n# servers:\n#   production:\n#     host: broker.example.com\n#     protocol: mqtt\n#     description: MQTT broker for BMS telemetry and control\n\n\n# =============================================================================\n# Channels\n# =============================================================================\n\nchannels:\n\n  # ---------------------------------------------------------------------------\n  # Rack\n  # ---------------------------------------------------------------------------\n\n  rackBmsValue:\n    address: 'BMS/v1/PUB/Value/Rack/{pointType}/{tagPath}'\n    description: |\n      Real-time values published by the BMS for all Rack monitoring points.\n\n      **MQTT wildcard examples**\n\n      - All rack values: `BMS/v1/PUB/Value/Rack/#`\n    parameters:\n      pointType:\n        enum:\n          - RackLiquidSupplyTemperature\n          - RackLiquidReturnTemperature\n          - RackLiquidFlow\n          - RackLiquidDifferentialPressure\n          - RackControlValvePosition\n          - RackPower\n          - RackLeakDetect\n          - RackLeakSensorFault\n          - RackLeakDetectTray\n          - RackLiquidIsolationStatus\n          - RackElectricalIsolationStatus\n        description: BMS-published Rack point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      valueMessage:\n        $ref: '#/components/messages/ValueMessage'\n\n  rackMetadata:\n    address: 'BMS/v1/PUB/Metadata/Rack/{pointType}/{tagPath}'\n    description: |\n      BMS-published metadata for all Rack points.\n      Includes integration-owned points which carries the `integration` field.\n\n      **MQTT wildcard examples**\n\n      - All rack metadata: `BMS/v1/PUB/Metadata/Rack/#`\n    parameters:\n      pointType:\n        enum:\n          - RackLiquidSupplyTemperature\n          - RackLiquidReturnTemperature\n          - RackLiquidFlow\n          - RackLiquidDifferentialPressure\n          - RackLiquidDifferentialPressureSp\n          - RackControlValvePosition\n          - RackPower\n          - RackLeakDetect\n          - RackLeakSensorFault\n          - RackLeakDetectTray\n          - RackLiquidIsolationStatus\n          - RackElectricalIsolationStatus\n          - RackLiquidIsolationRequest\n          - RackElectricalIsolationRequest\n        description: Rack point type.\n      tagPath:\n        description: Must match the tagPath of the corresponding value topic exactly.\n    messages:\n      rackLiquidSupplyTemperature:\n        $ref: '#/components/messages/RackLiquidSupplyTemperatureMsg'\n      rackLiquidReturnTemperature:\n        $ref: '#/components/messages/RackLiquidReturnTemperatureMsg'\n      rackLiquidFlow:\n        $ref: '#/components/messages/RackLiquidFlowMsg'\n      rackLiquidDifferentialPressure:\n        $ref: '#/components/messages/RackLiquidDifferentialPressureMsg'\n      rackLiquidDifferentialPressureSp:\n        $ref: '#/components/messages/RackLiquidDifferentialPressureSpMsg'\n      rackControlValvePosition:\n        $ref: '#/components/messages/RackControlValvePositionMsg'\n      rackPower:\n        $ref: '#/components/messages/RackPowerMsg'\n      rackLeakDetect:\n        $ref: '#/components/messages/RackLeakDetectMsg'\n      rackLeakSensorFault:\n        $ref: '#/components/messages/RackLeakSensorFaultMsg'\n      rackLeakDetectTray:\n        $ref: '#/components/messages/RackLeakDetectTrayMsg'\n      rackLiquidIsolationStatus:\n        $ref: '#/components/messages/RackLiquidIsolationStatusMsg'\n      rackElectricalIsolationStatus:\n        $ref: '#/components/messages/RackElectricalIsolationStatusMsg'\n      rackLiquidIsolationRequest:\n        $ref: '#/components/messages/RackLiquidIsolationRequestMsg'\n      rackElectricalIsolationRequest:\n        $ref: '#/components/messages/RackElectricalIsolationRequestMsg'\n\n  rackIntegrationValue:\n    address: 'BMS/v1/{integration}/Value/Rack/{pointType}/{tagPath}'\n    description: |\n      Values published by integrations for Rack control points.\n\n      **MQTT wildcard examples**\n\n      - All integration rack values: `BMS/v1/+/Value/Rack/#`\n    parameters:\n      integration:\n        description: Integration identifier.\n      pointType:\n        enum:\n          - RackLiquidIsolationRequest\n          - RackElectricalIsolationRequest\n        description: Integration-published Rack point type.\n      tagPath:\n        description: Must match the tagPath from the corresponding BMS metadata exactly.\n    messages:\n      valueMessage:\n        $ref: '#/components/messages/ValueMessage'\n\n  # ---------------------------------------------------------------------------\n  # PowerMeter\n  # ---------------------------------------------------------------------------\n\n  powerMeterValue:\n    address: 'BMS/v1/PUB/Value/PowerMeter/{pointType}/{tagPath}'\n    description: |\n      Real-time values published by the BMS for all PowerMeter points.\n\n      **MQTT wildcard examples**\n\n      - All power meter values: `BMS/v1/PUB/Value/PowerMeter/#`\n    parameters:\n      pointType:\n        enum:\n          - Voltage\n          - PowerFactor\n          - Frequency\n          - ApparentPower\n          - ActivePower\n          - Current\n          - CurrentLimit\n          - PhaseCurrent\n          - GenericPoint\n        description: PowerMeter point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      valueMessage:\n        $ref: '#/components/messages/ValueMessage'\n\n  powerMeterMetadata:\n    address: 'BMS/v1/PUB/Metadata/PowerMeter/{pointType}/{tagPath}'\n    description: |\n      BMS-published metadata for all PowerMeter points.\n\n      **MQTT wildcard examples**\n\n      - All power meter metadata: `BMS/v1/PUB/Metadata/PowerMeter/#`\n    parameters:\n      pointType:\n        enum:\n          - Voltage\n          - PowerFactor\n          - Frequency\n          - ApparentPower\n          - ActivePower\n          - Current\n          - CurrentLimit\n          - PhaseCurrent\n          - GenericPoint\n        description: PowerMeter point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      voltage:\n        $ref: '#/components/messages/PowerMeterVoltageMsg'\n      powerFactor:\n        $ref: '#/components/messages/PowerMeterPowerFactorMsg'\n      frequency:\n        $ref: '#/components/messages/PowerMeterFrequencyMsg'\n      apparentPower:\n        $ref: '#/components/messages/PowerMeterApparentPowerMsg'\n      activePower:\n        $ref: '#/components/messages/PowerMeterActivePowerMsg'\n      current:\n        $ref: '#/components/messages/PowerMeterCurrentMsg'\n      currentLimit:\n        $ref: '#/components/messages/PowerMeterCurrentLimitMsg'\n      genericPoint:\n        $ref: '#/components/messages/GenericPowerMeterPointMsg'\n      phaseCurrent:\n        $ref: '#/components/messages/PowerMeterPhaseCurrentMsg'\n\n  # ---------------------------------------------------------------------------\n  # BESS\n  # ---------------------------------------------------------------------------\n\n  bessValue:\n    address: 'BMS/v1/PUB/Value/BESS/{pointType}/{tagPath}'\n    description: |\n      Real-time values published by the BMS for BESS points.\n      Extensible: additional vendor-specific pointTypes may be present.\n\n      **MQTT wildcard examples**\n\n      - All BESS values: `BMS/v1/PUB/Value/BESS/#`\n    parameters:\n      pointType:\n        enum:\n          - Status\n          - Available\n          - GenericPoint\n        description: BMS-published BESS point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      valueMessage:\n        $ref: '#/components/messages/ValueMessage'\n\n  bessMetadata:\n    address: 'BMS/v1/PUB/Metadata/BESS/{pointType}/{tagPath}'\n    description: |\n      BMS-published metadata for BESS points.\n\n      **MQTT wildcard examples**\n\n      - All BESS metadata: `BMS/v1/PUB/Metadata/BESS/#`\n    parameters:\n      pointType:\n        enum:\n          - Status\n          - Available\n          - GenericPoint\n        description: BESS point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      status:\n        $ref: '#/components/messages/BESSStatusMsg'\n      genericPoint:\n        $ref: '#/components/messages/GenericEquipmentPointMsg'\n      available:\n        $ref: '#/components/messages/BESSAvailableMsg'\n\n  # ---------------------------------------------------------------------------\n  # UPS\n  # ---------------------------------------------------------------------------\n\n  upsValue:\n    address: 'BMS/v1/PUB/Value/UPS/{pointType}/{tagPath}'\n    description: |\n      Real-time values published by the BMS for UPS points.\n      Extensible: additional vendor-specific pointTypes may be present.\n\n      **MQTT wildcard examples**\n\n      - All UPS values: `BMS/v1/PUB/Value/UPS/#`\n    parameters:\n      pointType:\n        enum:\n          - Status\n          - Available\n          - GenericPoint\n        description: BMS-published UPS point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      valueMessage:\n        $ref: '#/components/messages/ValueMessage'\n\n  upsMetadata:\n    address: 'BMS/v1/PUB/Metadata/UPS/{pointType}/{tagPath}'\n    description: |\n      BMS-published metadata for UPS points.\n\n      **MQTT wildcard examples**\n\n      - All UPS metadata: `BMS/v1/PUB/Metadata/UPS/#`\n    parameters:\n      pointType:\n        enum:\n          - Status\n          - Available\n          - GenericPoint\n        description: UPS point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      status:\n        $ref: '#/components/messages/UPSStatusMsg'\n      genericPoint:\n        $ref: '#/components/messages/GenericEquipmentPointMsg'\n      available:\n        $ref: '#/components/messages/UPSAvailableMsg'\n\n  # ---------------------------------------------------------------------------\n  # ATS\n  # ---------------------------------------------------------------------------\n\n  atsValue:\n    address: 'BMS/v1/PUB/Value/ATS/{pointType}/{tagPath}'\n    description: |\n      Real-time values published by the BMS for ATS points.\n      Extensible: additional vendor-specific pointTypes may be present.\n\n      **MQTT wildcard examples**\n\n      - All ATS values: `BMS/v1/PUB/Value/ATS/#`\n    parameters:\n      pointType:\n        enum:\n          - Status\n          - Available\n          - GenericPoint\n        description: BMS-published ATS point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      valueMessage:\n        $ref: '#/components/messages/ValueMessage'\n\n  atsMetadata:\n    address: 'BMS/v1/PUB/Metadata/ATS/{pointType}/{tagPath}'\n    description: |\n      BMS-published metadata for ATS points.\n\n      **MQTT wildcard examples**\n\n      - All ATS metadata: `BMS/v1/PUB/Metadata/ATS/#`\n    parameters:\n      pointType:\n        enum:\n          - Status\n          - Available\n          - GenericPoint\n        description: ATS point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      status:\n        $ref: '#/components/messages/ATSStatusMsg'\n      genericPoint:\n        $ref: '#/components/messages/GenericEquipmentPointMsg'\n      available:\n        $ref: '#/components/messages/ATSAvailableMsg'\n\n  # ---------------------------------------------------------------------------\n  # Generator\n  # ---------------------------------------------------------------------------\n\n  generatorValue:\n    address: 'BMS/v1/PUB/Value/Generator/{pointType}/{tagPath}'\n    description: |\n      Real-time values published by the BMS for Generator points.\n      Extensible: additional vendor-specific pointTypes may be present.\n\n      **MQTT wildcard examples**\n\n      - All Generator values: `BMS/v1/PUB/Value/Generator/#`\n    parameters:\n      pointType:\n        enum:\n          - Status\n          - Available\n          - GenericPoint\n        description: BMS-published Generator point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      valueMessage:\n        $ref: '#/components/messages/ValueMessage'\n\n  generatorMetadata:\n    address: 'BMS/v1/PUB/Metadata/Generator/{pointType}/{tagPath}'\n    description: |\n      BMS-published metadata for Generator points.\n\n      **MQTT wildcard examples**\n\n      - All Generator metadata: `BMS/v1/PUB/Metadata/Generator/#`\n    parameters:\n      pointType:\n        enum:\n          - Status\n          - Available\n          - GenericPoint\n        description: Generator point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      status:\n        $ref: '#/components/messages/GeneratorStatusMsg'\n      genericPoint:\n        $ref: '#/components/messages/GenericEquipmentPointMsg'\n      available:\n        $ref: '#/components/messages/GeneratorAvailableMsg'\n\n  # ---------------------------------------------------------------------------\n  # Shunt\n  # ---------------------------------------------------------------------------\n\n  shuntValue:\n    address: 'BMS/v1/PUB/Value/Shunt/{pointType}/{tagPath}'\n    description: |\n      Real-time values published by the BMS for Shunt points.\n\n      **MQTT wildcard examples**\n\n      - All Shunt values: `BMS/v1/PUB/Value/Shunt/#`\n    parameters:\n      pointType:\n        enum:\n          - Status\n          - Available\n          - GenericPoint\n        description: BMS-published Shunt point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      valueMessage:\n        $ref: '#/components/messages/ValueMessage'\n\n  shuntMetadata:\n    address: 'BMS/v1/PUB/Metadata/Shunt/{pointType}/{tagPath}'\n    description: |\n      BMS-published metadata for Shunt points.\n\n      **MQTT wildcard examples**\n\n      - All Shunt metadata: `BMS/v1/PUB/Metadata/Shunt/#`\n    parameters:\n      pointType:\n        enum:\n          - Status\n          - Available\n          - GenericPoint\n        description: Shunt point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      status:\n        $ref: '#/components/messages/ShuntStatusMsg'\n      genericPoint:\n        $ref: '#/components/messages/GenericEquipmentPointMsg'\n      available:\n        $ref: '#/components/messages/ShuntAvailableMsg'\n\n  # ---------------------------------------------------------------------------\n  # Breaker\n  # ---------------------------------------------------------------------------\n\n  breakerValue:\n    address: 'BMS/v1/PUB/Value/Breaker/{pointType}/{tagPath}'\n    description: |\n      Real-time values published by the BMS for Breaker points.\n\n      **MQTT wildcard examples**\n\n      - All Breaker values: `BMS/v1/PUB/Value/Breaker/#`\n    parameters:\n      pointType:\n        enum:\n          - Status\n          - Available\n          - GenericPoint\n        description: BMS-published Breaker point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      valueMessage:\n        $ref: '#/components/messages/ValueMessage'\n\n  breakerMetadata:\n    address: 'BMS/v1/PUB/Metadata/Breaker/{pointType}/{tagPath}'\n    description: |\n      BMS-published metadata for Breaker points.\n\n      **MQTT wildcard examples**\n\n      - All Breaker metadata: `BMS/v1/PUB/Metadata/Breaker/#`\n    parameters:\n      pointType:\n        enum:\n          - Status\n          - Available\n          - GenericPoint\n        description: Breaker point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      status:\n        $ref: '#/components/messages/BreakerStatusMsg'\n      genericPoint:\n        $ref: '#/components/messages/GenericEquipmentPointMsg'\n      available:\n        $ref: '#/components/messages/BreakerAvailableMsg'\n\n  # ---------------------------------------------------------------------------\n  # CDU\n  # ---------------------------------------------------------------------------\n\n  cduValue:\n    address: 'BMS/v1/PUB/Value/CDU/{pointType}/{tagPath}'\n    description: |\n      Real-time values published by the BMS for CDU points.\n\n      **MQTT wildcard examples**\n\n      - All CDU values: `BMS/v1/PUB/Value/CDU/#`\n    parameters:\n      pointType:\n        enum:\n          - LiquidTemperature\n          - LiquidDifferentialPressure\n          - LiquidFlow\n          - LiquidPressure\n          - Status\n          - Available\n          - ValvePosition\n          - PumpSpeed\n          - FanSpeed\n          - DamperPosition\n          - AirTemperature\n          - AirDifferentialPressure\n          - AirRelativeHumidity\n          - AirFlow\n          - AirPressure\n          - LeakDetect\n          - GenericPoint\n        description: BMS-published CDU point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      valueMessage:\n        $ref: '#/components/messages/ValueMessage'\n\n  cduMetadata:\n    address: 'BMS/v1/PUB/Metadata/CDU/{pointType}/{tagPath}'\n    description: |\n      BMS-published metadata for CDU points.\n      Includes integration-owned points which carries the `integration` field.\n\n      **MQTT wildcard examples**\n\n      - All CDU metadata: `BMS/v1/PUB/Metadata/CDU/#`\n    parameters:\n      pointType:\n        enum:\n          - LiquidTemperature\n          - LiquidDifferentialPressure\n          - LiquidFlow\n          - LiquidPressure\n          - Status\n          - Available\n          - ValvePosition\n          - PumpSpeed\n          - FanSpeed\n          - DamperPosition\n          - AirTemperature\n          - AirDifferentialPressure\n          - AirRelativeHumidity\n          - AirFlow\n          - AirPressure\n          - LeakDetect\n          - LiquidTemperatureSpRequest\n          - GenericPoint\n        description: CDU point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      liquidTemperature:\n        $ref: '#/components/messages/CDULiquidTemperatureMsg'\n      liquidDifferentialPressure:\n        $ref: '#/components/messages/CDULiquidDifferentialPressureMsg'\n      liquidFlow:\n        $ref: '#/components/messages/CDULiquidFlowMsg'\n      liquidPressure:\n        $ref: '#/components/messages/CDULiquidPressureMsg'\n      status:\n        $ref: '#/components/messages/CDUStatusMsg'\n      available:\n        $ref: '#/components/messages/CDUAvailableMsg'\n      valvePosition:\n        $ref: '#/components/messages/CDUValvePositionMsg'\n      pumpSpeed:\n        $ref: '#/components/messages/CDUPumpSpeedMsg'\n      fanSpeed:\n        $ref: '#/components/messages/CDUFanSpeedMsg'\n      damperPosition:\n        $ref: '#/components/messages/CDUDamperPositionMsg'\n      airTemperature:\n        $ref: '#/components/messages/CDUAirTemperatureMsg'\n      airDifferentialPressure:\n        $ref: '#/components/messages/CDUAirDifferentialPressureMsg'\n      airRelativeHumidity:\n        $ref: '#/components/messages/CDUAirRelativeHumidityMsg'\n      airFlow:\n        $ref: '#/components/messages/CDUAirFlowMsg'\n      airPressure:\n        $ref: '#/components/messages/CDUAirPressureMsg'\n      leakDetect:\n        $ref: '#/components/messages/CDULeakDetectMsg'\n      liquidTemperatureSpRequest:\n        $ref: '#/components/messages/LiquidTemperatureSpRequestMsg'\n      genericPoint:\n        $ref: '#/components/messages/GenericEquipmentPointMsg'\n\n  cduIntegrationValue:\n    address: 'BMS/v1/{integration}/Value/CDU/{pointType}/{tagPath}'\n    description: |\n      Values published by integrations for CDU control points.\n      Subscribe to `cduMetadata` first and read `integration` for the exact topic.\n\n      **MQTT wildcard examples**\n\n      - All integration CDU values: `BMS/v1/+/Value/CDU/#`\n    parameters:\n      integration:\n        description: Integration identifier.\n      pointType:\n        enum:\n          - LiquidTemperatureSpRequest\n        description: Integration-published CDU point type.\n      tagPath:\n        description: Must match the tagPath from the corresponding BMS metadata exactly.\n    messages:\n      valueMessage:\n        $ref: '#/components/messages/ValueMessage'\n\n  # ---------------------------------------------------------------------------\n  # CoolingTower\n  # ---------------------------------------------------------------------------\n\n  coolingTowerValue:\n    address: 'BMS/v1/PUB/Value/CoolingTower/{pointType}/{tagPath}'\n    description: |\n      Real-time values published by the BMS for CoolingTower points.\n\n      **MQTT wildcard examples**\n\n      - All CoolingTower values: `BMS/v1/PUB/Value/CoolingTower/#`\n    parameters:\n      pointType:\n        enum:\n          - LiquidTemperature\n          - LiquidDifferentialPressure\n          - LiquidFlow\n          - LiquidPressure\n          - Status\n          - Available\n          - ValvePosition\n          - PumpSpeed\n          - FanSpeed\n          - DamperPosition\n          - AirTemperature\n          - AirDifferentialPressure\n          - AirRelativeHumidity\n          - AirFlow\n          - AirPressure\n          - LeakDetect\n          - GenericPoint\n        description: BMS-published CoolingTower point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      valueMessage:\n        $ref: '#/components/messages/ValueMessage'\n\n  coolingTowerMetadata:\n    address: 'BMS/v1/PUB/Metadata/CoolingTower/{pointType}/{tagPath}'\n    description: |\n      BMS-published metadata for CoolingTower points.\n\n      **MQTT wildcard examples**\n\n      - All CoolingTower metadata: `BMS/v1/PUB/Metadata/CoolingTower/#`\n    parameters:\n      pointType:\n        enum:\n          - LiquidTemperature\n          - LiquidDifferentialPressure\n          - LiquidFlow\n          - LiquidPressure\n          - Status\n          - Available\n          - ValvePosition\n          - PumpSpeed\n          - FanSpeed\n          - DamperPosition\n          - AirTemperature\n          - AirDifferentialPressure\n          - AirRelativeHumidity\n          - AirFlow\n          - AirPressure\n          - LeakDetect\n          - GenericPoint\n        description: CoolingTower point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      liquidTemperature:\n        $ref: '#/components/messages/CoolingTowerLiquidTemperatureMsg'\n      liquidDifferentialPressure:\n        $ref: '#/components/messages/CoolingTowerLiquidDifferentialPressureMsg'\n      liquidFlow:\n        $ref: '#/components/messages/CoolingTowerLiquidFlowMsg'\n      liquidPressure:\n        $ref: '#/components/messages/CoolingTowerLiquidPressureMsg'\n      status:\n        $ref: '#/components/messages/CoolingTowerStatusMsg'\n      available:\n        $ref: '#/components/messages/CoolingTowerAvailableMsg'\n      valvePosition:\n        $ref: '#/components/messages/CoolingTowerValvePositionMsg'\n      pumpSpeed:\n        $ref: '#/components/messages/CoolingTowerPumpSpeedMsg'\n      fanSpeed:\n        $ref: '#/components/messages/CoolingTowerFanSpeedMsg'\n      damperPosition:\n        $ref: '#/components/messages/CoolingTowerDamperPositionMsg'\n      airTemperature:\n        $ref: '#/components/messages/CoolingTowerAirTemperatureMsg'\n      airDifferentialPressure:\n        $ref: '#/components/messages/CoolingTowerAirDifferentialPressureMsg'\n      airRelativeHumidity:\n        $ref: '#/components/messages/CoolingTowerAirRelativeHumidityMsg'\n      airFlow:\n        $ref: '#/components/messages/CoolingTowerAirFlowMsg'\n      airPressure:\n        $ref: '#/components/messages/CoolingTowerAirPressureMsg'\n      leakDetect:\n        $ref: '#/components/messages/CoolingTowerLeakDetectMsg'\n      genericPoint:\n        $ref: '#/components/messages/GenericEquipmentPointMsg'\n\n  # ---------------------------------------------------------------------------\n  # HX\n  # ---------------------------------------------------------------------------\n\n  hxValue:\n    address: 'BMS/v1/PUB/Value/HX/{pointType}/{tagPath}'\n    description: |\n      Real-time values published by the BMS for HX points.\n\n      **MQTT wildcard examples**\n\n      - All HX values: `BMS/v1/PUB/Value/HX/#`\n    parameters:\n      pointType:\n        enum:\n          - LiquidTemperature\n          - LiquidDifferentialPressure\n          - LiquidFlow\n          - LiquidPressure\n          - Status\n          - Available\n          - ValvePosition\n          - PumpSpeed\n          - FanSpeed\n          - DamperPosition\n          - AirTemperature\n          - AirDifferentialPressure\n          - AirRelativeHumidity\n          - AirFlow\n          - AirPressure\n          - LeakDetect\n          - GenericPoint\n        description: BMS-published HX point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      valueMessage:\n        $ref: '#/components/messages/ValueMessage'\n\n  hxMetadata:\n    address: 'BMS/v1/PUB/Metadata/HX/{pointType}/{tagPath}'\n    description: |\n      BMS-published metadata for HX points.\n\n      **MQTT wildcard examples**\n\n      - All HX metadata: `BMS/v1/PUB/Metadata/HX/#`\n    parameters:\n      pointType:\n        enum:\n          - LiquidTemperature\n          - LiquidDifferentialPressure\n          - LiquidFlow\n          - LiquidPressure\n          - Status\n          - Available\n          - ValvePosition\n          - PumpSpeed\n          - FanSpeed\n          - DamperPosition\n          - AirTemperature\n          - AirDifferentialPressure\n          - AirRelativeHumidity\n          - AirFlow\n          - AirPressure\n          - LeakDetect\n          - GenericPoint\n        description: HX point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      liquidTemperature:\n        $ref: '#/components/messages/HXLiquidTemperatureMsg'\n      liquidDifferentialPressure:\n        $ref: '#/components/messages/HXLiquidDifferentialPressureMsg'\n      liquidFlow:\n        $ref: '#/components/messages/HXLiquidFlowMsg'\n      liquidPressure:\n        $ref: '#/components/messages/HXLiquidPressureMsg'\n      status:\n        $ref: '#/components/messages/HXStatusMsg'\n      available:\n        $ref: '#/components/messages/HXAvailableMsg'\n      valvePosition:\n        $ref: '#/components/messages/HXValvePositionMsg'\n      pumpSpeed:\n        $ref: '#/components/messages/HXPumpSpeedMsg'\n      fanSpeed:\n        $ref: '#/components/messages/HXFanSpeedMsg'\n      damperPosition:\n        $ref: '#/components/messages/HXDamperPositionMsg'\n      airTemperature:\n        $ref: '#/components/messages/HXAirTemperatureMsg'\n      airDifferentialPressure:\n        $ref: '#/components/messages/HXAirDifferentialPressureMsg'\n      airRelativeHumidity:\n        $ref: '#/components/messages/HXAirRelativeHumidityMsg'\n      airFlow:\n        $ref: '#/components/messages/HXAirFlowMsg'\n      airPressure:\n        $ref: '#/components/messages/HXAirPressureMsg'\n      leakDetect:\n        $ref: '#/components/messages/HXLeakDetectMsg'\n      genericPoint:\n        $ref: '#/components/messages/GenericEquipmentPointMsg'\n\n  # ---------------------------------------------------------------------------\n  # CRAH\n  # ---------------------------------------------------------------------------\n\n  crahValue:\n    address: 'BMS/v1/PUB/Value/CRAH/{pointType}/{tagPath}'\n    description: |\n      Real-time values published by the BMS for CRAH points.\n\n      **MQTT wildcard examples**\n\n      - All CRAH values: `BMS/v1/PUB/Value/CRAH/#`\n    parameters:\n      pointType:\n        enum:\n          - LiquidTemperature\n          - LiquidDifferentialPressure\n          - LiquidFlow\n          - LiquidPressure\n          - Status\n          - Available\n          - ValvePosition\n          - PumpSpeed\n          - FanSpeed\n          - DamperPosition\n          - AirTemperature\n          - AirDifferentialPressure\n          - AirRelativeHumidity\n          - AirFlow\n          - AirPressure\n          - LeakDetect\n          - GenericPoint\n        description: BMS-published CRAH point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      valueMessage:\n        $ref: '#/components/messages/ValueMessage'\n\n  crahMetadata:\n    address: 'BMS/v1/PUB/Metadata/CRAH/{pointType}/{tagPath}'\n    description: |\n      BMS-published metadata for CRAH points.\n\n      **MQTT wildcard examples**\n\n      - All CRAH metadata: `BMS/v1/PUB/Metadata/CRAH/#`\n    parameters:\n      pointType:\n        enum:\n          - LiquidTemperature\n          - LiquidDifferentialPressure\n          - LiquidFlow\n          - LiquidPressure\n          - Status\n          - Available\n          - ValvePosition\n          - PumpSpeed\n          - FanSpeed\n          - DamperPosition\n          - AirTemperature\n          - AirDifferentialPressure\n          - AirRelativeHumidity\n          - AirFlow\n          - AirPressure\n          - LeakDetect\n          - GenericPoint\n        description: CRAH point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      liquidTemperature:\n        $ref: '#/components/messages/CRAHLiquidTemperatureMsg'\n      liquidDifferentialPressure:\n        $ref: '#/components/messages/CRAHLiquidDifferentialPressureMsg'\n      liquidFlow:\n        $ref: '#/components/messages/CRAHLiquidFlowMsg'\n      liquidPressure:\n        $ref: '#/components/messages/CRAHLiquidPressureMsg'\n      status:\n        $ref: '#/components/messages/CRAHStatusMsg'\n      available:\n        $ref: '#/components/messages/CRAHAvailableMsg'\n      valvePosition:\n        $ref: '#/components/messages/CRAHValvePositionMsg'\n      pumpSpeed:\n        $ref: '#/components/messages/CRAHPumpSpeedMsg'\n      fanSpeed:\n        $ref: '#/components/messages/CRAHFanSpeedMsg'\n      damperPosition:\n        $ref: '#/components/messages/CRAHDamperPositionMsg'\n      airTemperature:\n        $ref: '#/components/messages/CRAHAirTemperatureMsg'\n      airDifferentialPressure:\n        $ref: '#/components/messages/CRAHAirDifferentialPressureMsg'\n      airRelativeHumidity:\n        $ref: '#/components/messages/CRAHAirRelativeHumidityMsg'\n      airFlow:\n        $ref: '#/components/messages/CRAHAirFlowMsg'\n      airPressure:\n        $ref: '#/components/messages/CRAHAirPressureMsg'\n      leakDetect:\n        $ref: '#/components/messages/CRAHLeakDetectMsg'\n      genericPoint:\n        $ref: '#/components/messages/GenericEquipmentPointMsg'\n\n  # ---------------------------------------------------------------------------\n  # CRAC\n  # ---------------------------------------------------------------------------\n\n  cracValue:\n    address: 'BMS/v1/PUB/Value/CRAC/{pointType}/{tagPath}'\n    description: |\n      Real-time values published by the BMS for CRAC points.\n\n      **MQTT wildcard examples**\n\n      - All CRAC values: `BMS/v1/PUB/Value/CRAC/#`\n    parameters:\n      pointType:\n        enum:\n          - LiquidTemperature\n          - LiquidDifferentialPressure\n          - LiquidFlow\n          - LiquidPressure\n          - Status\n          - Available\n          - ValvePosition\n          - PumpSpeed\n          - FanSpeed\n          - DamperPosition\n          - AirTemperature\n          - AirDifferentialPressure\n          - AirRelativeHumidity\n          - AirFlow\n          - AirPressure\n          - LeakDetect\n          - GenericPoint\n        description: BMS-published CRAC point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      valueMessage:\n        $ref: '#/components/messages/ValueMessage'\n\n  cracMetadata:\n    address: 'BMS/v1/PUB/Metadata/CRAC/{pointType}/{tagPath}'\n    description: |\n      BMS-published metadata for CRAC points.\n\n      **MQTT wildcard examples**\n\n      - All CRAC metadata: `BMS/v1/PUB/Metadata/CRAC/#`\n    parameters:\n      pointType:\n        enum:\n          - LiquidTemperature\n          - LiquidDifferentialPressure\n          - LiquidFlow\n          - LiquidPressure\n          - Status\n          - Available\n          - ValvePosition\n          - PumpSpeed\n          - FanSpeed\n          - DamperPosition\n          - AirTemperature\n          - AirDifferentialPressure\n          - AirRelativeHumidity\n          - AirFlow\n          - AirPressure\n          - LeakDetect\n          - GenericPoint\n        description: CRAC point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      liquidTemperature:\n        $ref: '#/components/messages/CRACLiquidTemperatureMsg'\n      liquidDifferentialPressure:\n        $ref: '#/components/messages/CRACLiquidDifferentialPressureMsg'\n      liquidFlow:\n        $ref: '#/components/messages/CRACLiquidFlowMsg'\n      liquidPressure:\n        $ref: '#/components/messages/CRACLiquidPressureMsg'\n      status:\n        $ref: '#/components/messages/CRACStatusMsg'\n      available:\n        $ref: '#/components/messages/CRACAvailableMsg'\n      valvePosition:\n        $ref: '#/components/messages/CRACValvePositionMsg'\n      pumpSpeed:\n        $ref: '#/components/messages/CRACPumpSpeedMsg'\n      fanSpeed:\n        $ref: '#/components/messages/CRACFanSpeedMsg'\n      damperPosition:\n        $ref: '#/components/messages/CRACDamperPositionMsg'\n      airTemperature:\n        $ref: '#/components/messages/CRACAirTemperatureMsg'\n      airDifferentialPressure:\n        $ref: '#/components/messages/CRACAirDifferentialPressureMsg'\n      airRelativeHumidity:\n        $ref: '#/components/messages/CRACAirRelativeHumidityMsg'\n      airFlow:\n        $ref: '#/components/messages/CRACAirFlowMsg'\n      airPressure:\n        $ref: '#/components/messages/CRACAirPressureMsg'\n      leakDetect:\n        $ref: '#/components/messages/CRACLeakDetectMsg'\n      genericPoint:\n        $ref: '#/components/messages/GenericEquipmentPointMsg'\n\n  # ---------------------------------------------------------------------------\n  # AHU\n  # ---------------------------------------------------------------------------\n\n  ahuValue:\n    address: 'BMS/v1/PUB/Value/AHU/{pointType}/{tagPath}'\n    description: |\n      Real-time values published by the BMS for AHU points.\n\n      **MQTT wildcard examples**\n\n      - All AHU values: `BMS/v1/PUB/Value/AHU/#`\n    parameters:\n      pointType:\n        enum:\n          - LiquidTemperature\n          - LiquidDifferentialPressure\n          - LiquidFlow\n          - LiquidPressure\n          - Status\n          - Available\n          - ValvePosition\n          - PumpSpeed\n          - FanSpeed\n          - DamperPosition\n          - AirTemperature\n          - AirDifferentialPressure\n          - AirRelativeHumidity\n          - AirFlow\n          - AirPressure\n          - LeakDetect\n          - GenericPoint\n        description: BMS-published AHU point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      valueMessage:\n        $ref: '#/components/messages/ValueMessage'\n\n  ahuMetadata:\n    address: 'BMS/v1/PUB/Metadata/AHU/{pointType}/{tagPath}'\n    description: |\n      BMS-published metadata for AHU points.\n\n      **MQTT wildcard examples**\n\n      - All AHU metadata: `BMS/v1/PUB/Metadata/AHU/#`\n    parameters:\n      pointType:\n        enum:\n          - LiquidTemperature\n          - LiquidDifferentialPressure\n          - LiquidFlow\n          - LiquidPressure\n          - Status\n          - Available\n          - ValvePosition\n          - PumpSpeed\n          - FanSpeed\n          - DamperPosition\n          - AirTemperature\n          - AirDifferentialPressure\n          - AirRelativeHumidity\n          - AirFlow\n          - AirPressure\n          - LeakDetect\n          - GenericPoint\n        description: AHU point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      liquidTemperature:\n        $ref: '#/components/messages/AHULiquidTemperatureMsg'\n      liquidDifferentialPressure:\n        $ref: '#/components/messages/AHULiquidDifferentialPressureMsg'\n      liquidFlow:\n        $ref: '#/components/messages/AHULiquidFlowMsg'\n      liquidPressure:\n        $ref: '#/components/messages/AHULiquidPressureMsg'\n      status:\n        $ref: '#/components/messages/AHUStatusMsg'\n      available:\n        $ref: '#/components/messages/AHUAvailableMsg'\n      valvePosition:\n        $ref: '#/components/messages/AHUValvePositionMsg'\n      pumpSpeed:\n        $ref: '#/components/messages/AHUPumpSpeedMsg'\n      fanSpeed:\n        $ref: '#/components/messages/AHUFanSpeedMsg'\n      damperPosition:\n        $ref: '#/components/messages/AHUDamperPositionMsg'\n      airTemperature:\n        $ref: '#/components/messages/AHUAirTemperatureMsg'\n      airDifferentialPressure:\n        $ref: '#/components/messages/AHUAirDifferentialPressureMsg'\n      airRelativeHumidity:\n        $ref: '#/components/messages/AHUAirRelativeHumidityMsg'\n      airFlow:\n        $ref: '#/components/messages/AHUAirFlowMsg'\n      airPressure:\n        $ref: '#/components/messages/AHUAirPressureMsg'\n      leakDetect:\n        $ref: '#/components/messages/AHULeakDetectMsg'\n      genericPoint:\n        $ref: '#/components/messages/GenericEquipmentPointMsg'\n\n  # ---------------------------------------------------------------------------\n  # Chiller\n  # ---------------------------------------------------------------------------\n\n  chillerValue:\n    address: 'BMS/v1/PUB/Value/Chiller/{pointType}/{tagPath}'\n    description: |\n      Real-time values published by the BMS for Chiller points.\n\n      **MQTT wildcard examples**\n\n      - All Chiller values: `BMS/v1/PUB/Value/Chiller/#`\n    parameters:\n      pointType:\n        enum:\n          - LiquidTemperature\n          - LiquidDifferentialPressure\n          - LiquidFlow\n          - LiquidPressure\n          - Status\n          - Available\n          - ValvePosition\n          - PumpSpeed\n          - FanSpeed\n          - DamperPosition\n          - AirTemperature\n          - AirDifferentialPressure\n          - AirRelativeHumidity\n          - AirFlow\n          - AirPressure\n          - LeakDetect\n          - GenericPoint\n        description: BMS-published Chiller point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      valueMessage:\n        $ref: '#/components/messages/ValueMessage'\n\n  chillerMetadata:\n    address: 'BMS/v1/PUB/Metadata/Chiller/{pointType}/{tagPath}'\n    description: |\n      BMS-published metadata for Chiller points.\n\n      **MQTT wildcard examples**\n\n      - All Chiller metadata: `BMS/v1/PUB/Metadata/Chiller/#`\n    parameters:\n      pointType:\n        enum:\n          - LiquidTemperature\n          - LiquidDifferentialPressure\n          - LiquidFlow\n          - LiquidPressure\n          - Status\n          - Available\n          - ValvePosition\n          - PumpSpeed\n          - FanSpeed\n          - DamperPosition\n          - AirTemperature\n          - AirDifferentialPressure\n          - AirRelativeHumidity\n          - AirFlow\n          - AirPressure\n          - LeakDetect\n          - GenericPoint\n        description: Chiller point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      liquidTemperature:\n        $ref: '#/components/messages/ChillerLiquidTemperatureMsg'\n      liquidDifferentialPressure:\n        $ref: '#/components/messages/ChillerLiquidDifferentialPressureMsg'\n      liquidFlow:\n        $ref: '#/components/messages/ChillerLiquidFlowMsg'\n      liquidPressure:\n        $ref: '#/components/messages/ChillerLiquidPressureMsg'\n      status:\n        $ref: '#/components/messages/ChillerStatusMsg'\n      available:\n        $ref: '#/components/messages/ChillerAvailableMsg'\n      valvePosition:\n        $ref: '#/components/messages/ChillerValvePositionMsg'\n      pumpSpeed:\n        $ref: '#/components/messages/ChillerPumpSpeedMsg'\n      fanSpeed:\n        $ref: '#/components/messages/ChillerFanSpeedMsg'\n      damperPosition:\n        $ref: '#/components/messages/ChillerDamperPositionMsg'\n      airTemperature:\n        $ref: '#/components/messages/ChillerAirTemperatureMsg'\n      airDifferentialPressure:\n        $ref: '#/components/messages/ChillerAirDifferentialPressureMsg'\n      airRelativeHumidity:\n        $ref: '#/components/messages/ChillerAirRelativeHumidityMsg'\n      airFlow:\n        $ref: '#/components/messages/ChillerAirFlowMsg'\n      airPressure:\n        $ref: '#/components/messages/ChillerAirPressureMsg'\n      leakDetect:\n        $ref: '#/components/messages/ChillerLeakDetectMsg'\n      genericPoint:\n        $ref: '#/components/messages/GenericEquipmentPointMsg'\n\n  # ---------------------------------------------------------------------------\n  # Valve\n  # ---------------------------------------------------------------------------\n\n  valveValue:\n    address: 'BMS/v1/PUB/Value/Valve/{pointType}/{tagPath}'\n    description: |\n      Real-time values published by the BMS for Valve points.\n\n      **MQTT wildcard examples**\n\n      - All Valve values: `BMS/v1/PUB/Value/Valve/#`\n    parameters:\n      pointType:\n        enum:\n          - ValvePosition\n          - Available\n          - GenericPoint\n        description: BMS-published Valve point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      valueMessage:\n        $ref: '#/components/messages/ValueMessage'\n\n  valveMetadata:\n    address: 'BMS/v1/PUB/Metadata/Valve/{pointType}/{tagPath}'\n    description: |\n      BMS-published metadata for Valve points.\n\n      **MQTT wildcard examples**\n\n      - All Valve metadata: `BMS/v1/PUB/Metadata/Valve/#`\n    parameters:\n      pointType:\n        enum:\n          - ValvePosition\n          - Available\n          - GenericPoint\n        description: Valve point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      valvePosition:\n        $ref: '#/components/messages/ValveValvePositionMsg'\n      available:\n        $ref: '#/components/messages/ValveAvailableMsg'\n      genericPoint:\n        $ref: '#/components/messages/GenericEquipmentPointMsg'\n\n  # ---------------------------------------------------------------------------\n  # Pump\n  # ---------------------------------------------------------------------------\n\n  pumpValue:\n    address: 'BMS/v1/PUB/Value/Pump/{pointType}/{tagPath}'\n    description: |\n      Real-time values published by the BMS for Pump points.\n\n      **MQTT wildcard examples**\n\n      - All Pump values: `BMS/v1/PUB/Value/Pump/#`\n    parameters:\n      pointType:\n        enum:\n          - PumpSpeed\n          - Available\n          - GenericPoint\n        description: BMS-published Pump point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      valueMessage:\n        $ref: '#/components/messages/ValueMessage'\n\n  pumpMetadata:\n    address: 'BMS/v1/PUB/Metadata/Pump/{pointType}/{tagPath}'\n    description: |\n      BMS-published metadata for Pump points.\n\n      **MQTT wildcard examples**\n\n      - All Pump metadata: `BMS/v1/PUB/Metadata/Pump/#`\n    parameters:\n      pointType:\n        enum:\n          - PumpSpeed\n          - Available\n          - GenericPoint\n        description: Pump point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      pumpSpeed:\n        $ref: '#/components/messages/PumpPumpSpeedMsg'\n      available:\n        $ref: '#/components/messages/PumpAvailableMsg'\n      genericPoint:\n        $ref: '#/components/messages/GenericEquipmentPointMsg'\n\n  # ---------------------------------------------------------------------------\n  # Fan\n  # ---------------------------------------------------------------------------\n\n  fanValue:\n    address: 'BMS/v1/PUB/Value/Fan/{pointType}/{tagPath}'\n    description: |\n      Real-time values published by the BMS for Fan points.\n\n      **MQTT wildcard examples**\n\n      - All Fan values: `BMS/v1/PUB/Value/Fan/#`\n    parameters:\n      pointType:\n        enum:\n          - FanSpeed\n          - Available\n          - GenericPoint\n        description: BMS-published Fan point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      valueMessage:\n        $ref: '#/components/messages/ValueMessage'\n\n  fanMetadata:\n    address: 'BMS/v1/PUB/Metadata/Fan/{pointType}/{tagPath}'\n    description: |\n      BMS-published metadata for Fan points.\n\n      **MQTT wildcard examples**\n\n      - All Fan metadata: `BMS/v1/PUB/Metadata/Fan/#`\n    parameters:\n      pointType:\n        enum:\n          - FanSpeed\n          - Available\n          - GenericPoint\n        description: Fan point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      fanSpeed:\n        $ref: '#/components/messages/FanFanSpeedMsg'\n      available:\n        $ref: '#/components/messages/FanAvailableMsg'\n      genericPoint:\n        $ref: '#/components/messages/GenericEquipmentPointMsg'\n\n  # ---------------------------------------------------------------------------\n  # Damper\n  # ---------------------------------------------------------------------------\n\n  damperValue:\n    address: 'BMS/v1/PUB/Value/Damper/{pointType}/{tagPath}'\n    description: |\n      Real-time values published by the BMS for Damper points.\n\n      **MQTT wildcard examples**\n\n      - All Damper values: `BMS/v1/PUB/Value/Damper/#`\n    parameters:\n      pointType:\n        enum:\n          - DamperPosition\n          - Available\n          - GenericPoint\n        description: BMS-published Damper point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      valueMessage:\n        $ref: '#/components/messages/ValueMessage'\n\n  damperMetadata:\n    address: 'BMS/v1/PUB/Metadata/Damper/{pointType}/{tagPath}'\n    description: |\n      BMS-published metadata for Damper points.\n\n      **MQTT wildcard examples**\n\n      - All Damper metadata: `BMS/v1/PUB/Metadata/Damper/#`\n    parameters:\n      pointType:\n        enum:\n          - DamperPosition\n          - Available\n          - GenericPoint\n        description: Damper point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      damperPosition:\n        $ref: '#/components/messages/DamperDamperPositionMsg'\n      available:\n        $ref: '#/components/messages/DamperAvailableMsg'\n      genericPoint:\n        $ref: '#/components/messages/GenericEquipmentPointMsg'\n\n  # ---------------------------------------------------------------------------\n  # Sensor\n  # ---------------------------------------------------------------------------\n\n  sensorValue:\n    address: 'BMS/v1/PUB/Value/Sensor/{pointType}/{tagPath}'\n    description: |\n      Real-time values published by the BMS for Sensor points.\n\n      **MQTT wildcard examples**\n\n      - All Sensor values: `BMS/v1/PUB/Value/Sensor/#`\n    parameters:\n      pointType:\n        enum:\n          - LiquidTemperature\n          - LiquidDifferentialPressure\n          - LiquidFlow\n          - LiquidPressure\n          - AirTemperature\n          - AirDifferentialPressure\n          - AirRelativeHumidity\n          - AirFlow\n          - AirPressure\n          - LeakDetect\n          - Sound\n          - Available\n          - GenericPoint\n        description: BMS-published Sensor point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      valueMessage:\n        $ref: '#/components/messages/ValueMessage'\n\n  sensorMetadata:\n    address: 'BMS/v1/PUB/Metadata/Sensor/{pointType}/{tagPath}'\n    description: |\n      BMS-published metadata for Sensor points.\n\n      **MQTT wildcard examples**\n\n      - All Sensor metadata: `BMS/v1/PUB/Metadata/Sensor/#`\n    parameters:\n      pointType:\n        enum:\n          - LiquidTemperature\n          - LiquidDifferentialPressure\n          - LiquidFlow\n          - LiquidPressure\n          - AirTemperature\n          - AirDifferentialPressure\n          - AirRelativeHumidity\n          - AirFlow\n          - AirPressure\n          - LeakDetect\n          - Sound\n          - Available\n          - GenericPoint\n        description: Sensor point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      liquidTemperature:\n        $ref: '#/components/messages/SensorLiquidTemperatureMsg'\n      liquidDifferentialPressure:\n        $ref: '#/components/messages/SensorLiquidDifferentialPressureMsg'\n      liquidFlow:\n        $ref: '#/components/messages/SensorLiquidFlowMsg'\n      liquidPressure:\n        $ref: '#/components/messages/SensorLiquidPressureMsg'\n      airTemperature:\n        $ref: '#/components/messages/SensorAirTemperatureMsg'\n      airDifferentialPressure:\n        $ref: '#/components/messages/SensorAirDifferentialPressureMsg'\n      airRelativeHumidity:\n        $ref: '#/components/messages/SensorAirRelativeHumidityMsg'\n      airFlow:\n        $ref: '#/components/messages/SensorAirFlowMsg'\n      airPressure:\n        $ref: '#/components/messages/SensorAirPressureMsg'\n      leakDetect:\n        $ref: '#/components/messages/SensorLeakDetectMsg'\n      available:\n        $ref: '#/components/messages/SensorAvailableMsg'\n      genericPoint:\n        $ref: '#/components/messages/GenericEquipmentPointMsg'\n      sound:\n        $ref: '#/components/messages/SensorSoundMsg'\n\n\n  # ---------------------------------------------------------------------------\n  # Tank\n  # ---------------------------------------------------------------------------\n\n  tankValue:\n    address: 'BMS/v1/PUB/Value/Tank/{pointType}/{tagPath}'\n    description: |\n      Real-time values published by the BMS for Tank points.\n      Supports both liquid and air tanks.\n\n      **MQTT wildcard examples**\n\n      - All Tank values: `BMS/v1/PUB/Value/Tank/#`\n    parameters:\n      pointType:\n        enum:\n          - LiquidTemperature\n          - LiquidDifferentialPressure\n          - LiquidFlow\n          - LiquidPressure\n          - Status\n          - Available\n          - ValvePosition\n          - PumpSpeed\n          - FanSpeed\n          - DamperPosition\n          - AirTemperature\n          - AirDifferentialPressure\n          - AirRelativeHumidity\n          - AirFlow\n          - AirPressure\n          - LeakDetect\n          - GenericPoint\n        description: BMS-published Tank point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      valueMessage:\n        $ref: '#/components/messages/ValueMessage'\n\n  tankMetadata:\n    address: 'BMS/v1/PUB/Metadata/Tank/{pointType}/{tagPath}'\n    description: |\n      BMS-published metadata for Tank points.\n      Includes integration-owned points which carries the `integration` field.\n\n      **MQTT wildcard examples**\n\n      - All Tank metadata: `BMS/v1/PUB/Metadata/Tank/#`\n    parameters:\n      pointType:\n        enum:\n          - LiquidTemperature\n          - LiquidDifferentialPressure\n          - LiquidFlow\n          - LiquidPressure\n          - Status\n          - Available\n          - ValvePosition\n          - PumpSpeed\n          - FanSpeed\n          - DamperPosition\n          - AirTemperature\n          - AirDifferentialPressure\n          - AirRelativeHumidity\n          - AirFlow\n          - AirPressure\n          - LeakDetect\n          - GenericPoint\n        description: Tank point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      liquidTemperature:\n        $ref: '#/components/messages/TankLiquidTemperatureMsg'\n      liquidDifferentialPressure:\n        $ref: '#/components/messages/TankLiquidDifferentialPressureMsg'\n      liquidFlow:\n        $ref: '#/components/messages/TankLiquidFlowMsg'\n      liquidPressure:\n        $ref: '#/components/messages/TankLiquidPressureMsg'\n      status:\n        $ref: '#/components/messages/TankStatusMsg'\n      available:\n        $ref: '#/components/messages/TankAvailableMsg'\n      valvePosition:\n        $ref: '#/components/messages/TankValvePositionMsg'\n      pumpSpeed:\n        $ref: '#/components/messages/TankPumpSpeedMsg'\n      fanSpeed:\n        $ref: '#/components/messages/TankFanSpeedMsg'\n      damperPosition:\n        $ref: '#/components/messages/TankDamperPositionMsg'\n      airTemperature:\n        $ref: '#/components/messages/TankAirTemperatureMsg'\n      airDifferentialPressure:\n        $ref: '#/components/messages/TankAirDifferentialPressureMsg'\n      airRelativeHumidity:\n        $ref: '#/components/messages/TankAirRelativeHumidityMsg'\n      airFlow:\n        $ref: '#/components/messages/TankAirFlowMsg'\n      airPressure:\n        $ref: '#/components/messages/TankAirPressureMsg'\n      leakDetect:\n        $ref: '#/components/messages/TankLeakDetectMsg'\n      genericPoint:\n        $ref: '#/components/messages/GenericEquipmentPointMsg'\n\n  # ---------------------------------------------------------------------------\n  # GenericObject\n  # ---------------------------------------------------------------------------\n\n  genericObjectValue:\n    address: 'BMS/v1/PUB/Value/GenericObject/{pointType}/{tagPath}'\n    description: |\n      Real-time values published by the BMS for GenericObject points.\n      Use for any equipment type not covered by a named objectType.\n\n      **MQTT wildcard examples**\n\n      - All GenericObject values: `BMS/v1/PUB/Value/GenericObject/#`\n    parameters:\n      pointType:\n        enum:\n          - LiquidTemperature\n          - LiquidDifferentialPressure\n          - LiquidFlow\n          - LiquidPressure\n          - Status\n          - Available\n          - ValvePosition\n          - PumpSpeed\n          - FanSpeed\n          - DamperPosition\n          - AirTemperature\n          - AirDifferentialPressure\n          - AirRelativeHumidity\n          - AirFlow\n          - AirPressure\n          - LeakDetect\n          - Sound\n          - GenericPoint\n        description: BMS-published GenericObject point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      valueMessage:\n        $ref: '#/components/messages/ValueMessage'\n\n  genericObjectMetadata:\n    address: 'BMS/v1/PUB/Metadata/GenericObject/{pointType}/{tagPath}'\n    description: |\n      BMS-published metadata for GenericObject points.\n      Includes integration-owned points which carries the `integration` field.\n\n      **MQTT wildcard examples**\n\n      - All GenericObject metadata: `BMS/v1/PUB/Metadata/GenericObject/#`\n    parameters:\n      pointType:\n        enum:\n          - LiquidTemperature\n          - LiquidDifferentialPressure\n          - LiquidFlow\n          - LiquidPressure\n          - Status\n          - Available\n          - ValvePosition\n          - PumpSpeed\n          - FanSpeed\n          - DamperPosition\n          - AirTemperature\n          - AirDifferentialPressure\n          - AirRelativeHumidity\n          - AirFlow\n          - AirPressure\n          - LeakDetect\n          - LiquidTemperatureSpRequest\n          - Sound\n          - GenericPoint\n        description: GenericObject point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      liquidTemperature:\n        $ref: '#/components/messages/GenericObjectLiquidTemperatureMsg'\n      liquidDifferentialPressure:\n        $ref: '#/components/messages/GenericObjectLiquidDifferentialPressureMsg'\n      liquidFlow:\n        $ref: '#/components/messages/GenericObjectLiquidFlowMsg'\n      liquidPressure:\n        $ref: '#/components/messages/GenericObjectLiquidPressureMsg'\n      status:\n        $ref: '#/components/messages/GenericObjectStatusMsg'\n      available:\n        $ref: '#/components/messages/GenericObjectAvailableMsg'\n      valvePosition:\n        $ref: '#/components/messages/GenericObjectValvePositionMsg'\n      pumpSpeed:\n        $ref: '#/components/messages/GenericObjectPumpSpeedMsg'\n      fanSpeed:\n        $ref: '#/components/messages/GenericObjectFanSpeedMsg'\n      damperPosition:\n        $ref: '#/components/messages/GenericObjectDamperPositionMsg'\n      airTemperature:\n        $ref: '#/components/messages/GenericObjectAirTemperatureMsg'\n      airDifferentialPressure:\n        $ref: '#/components/messages/GenericObjectAirDifferentialPressureMsg'\n      airRelativeHumidity:\n        $ref: '#/components/messages/GenericObjectAirRelativeHumidityMsg'\n      airFlow:\n        $ref: '#/components/messages/GenericObjectAirFlowMsg'\n      airPressure:\n        $ref: '#/components/messages/GenericObjectAirPressureMsg'\n      leakDetect:\n        $ref: '#/components/messages/GenericObjectLeakDetectMsg'\n      liquidTemperatureSpRequest:\n        $ref: '#/components/messages/GenericObjectLiquidTemperatureSpRequestMsg'\n      sound:\n        $ref: '#/components/messages/GenericObjectSoundMsg'\n      genericPoint:\n        $ref: '#/components/messages/GenericEquipmentPointMsg'\n\n  genericObjectIntegrationValue:\n    address: 'BMS/v1/{integration}/Value/GenericObject/{pointType}/{tagPath}'\n    description: |\n      Values published by integrations for GenericObject control points.\n      Subscribe to `genericObjectMetadata` first and read `integration` for the exact topic.\n\n      **MQTT wildcard examples**\n\n      - All integration GenericObject values: `BMS/v1/+/Value/GenericObject/#`\n    parameters:\n      integration:\n        description: Integration identifier.\n      pointType:\n        enum:\n          - LiquidTemperatureSpRequest\n        description: Integration-published GenericObject point type.\n      tagPath:\n        description: Must match the tagPath from the corresponding BMS metadata exactly.\n    messages:\n      valueMessage:\n        $ref: '#/components/messages/ValueMessage'\n\n  # ---------------------------------------------------------------------------\n  # System\n  # ---------------------------------------------------------------------------\n\n  systemBmsValue:\n    address: 'BMS/v1/PUB/Value/System/{pointType}/{tagPath}'\n    description: |\n      BMS-published System values.\n\n      **MQTT wildcard examples**\n\n      - All System values: `BMS/v1/PUB/Value/System/#`\n    parameters:\n      pointType:\n        enum:\n          - HeartbeatTimestampBms\n          - HeartbeatEchoBms\n          - Status\n          - Available\n          - GenericPoint\n        description: BMS-published System point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      heartbeatEchoBms:\n        $ref: '#/components/messages/SystemHeartbeatEchoBmsMsg'\n      valueMessage:\n        $ref: '#/components/messages/ValueMessage'\n\n  systemMetadata:\n    address: 'BMS/v1/PUB/Metadata/System/{pointType}/{tagPath}'\n    description: |\n      BMS-published metadata for all System point types.\n\n      **MQTT wildcard examples**\n\n      - All System metadata: `BMS/v1/PUB/Metadata/System/#`\n    parameters:\n      pointType:\n        enum:\n          - HeartbeatTimestampBms\n          - HeartbeatEchoBms\n          - HearbeatTimestampIntegration\n          - HeartbeatEchoIntegration\n          - Status\n          - Available\n          - GenericPoint\n        description: System point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      heartbeatTimestampBms:\n        $ref: '#/components/messages/SystemHeartbeatTimestampBmsMsg'\n      heartbeatEchoBms:\n        $ref: '#/components/messages/SystemHeartbeatEchoBmsMsg'\n      hearbeatTimestampIntegration:\n        $ref: '#/components/messages/SystemHearbeatTimestampIntegrationMsg'\n      heartbeatEchoIntegration:\n        $ref: '#/components/messages/SystemHeartbeatEchoIntegrationMsg'\n      status:\n        $ref: '#/components/messages/SystemStatusMsg'\n      available:\n        $ref: '#/components/messages/SystemAvailableMsg'\n      genericPoint:\n        $ref: '#/components/messages/GenericEquipmentPointMsg'\n\n  systemIntegrationValue:\n    address: 'BMS/v1/{integration}/Value/System/{pointType}/{tagPath}'\n    description: |\n      Values published by integrations for Heartbeat points.\n\n      **MQTT wildcard examples**\n\n      - All integration heartbeat values: `BMS/v1/+/Value/System/#`\n    parameters:\n      integration:\n        description: Integration identifier.\n      pointType:\n        enum:\n          - HearbeatTimestampIntegration\n          - HeartbeatEchoIntegration\n        description: Integration-published System point type.\n      tagPath:\n        description: Vendor-defined hierarchical tag path.\n    messages:\n      valueMessage:\n        $ref: '#/components/messages/ValueMessage'\n\n\n\n# =============================================================================\n# Operations\n# =============================================================================\n\noperations:\n\n  receiveRackValue:\n    action: receive\n    channel:\n      $ref: '#/channels/rackBmsValue'\n    messages:\n      - $ref: '#/channels/rackBmsValue/messages/valueMessage'\n    description: Subscribe to real-time BMS-published values for all Rack points.\n\n  receiveRackMetadata:\n    action: receive\n    channel:\n      $ref: '#/channels/rackMetadata'\n    messages:\n      - $ref: '#/channels/rackMetadata/messages/rackLiquidSupplyTemperature'\n      - $ref: '#/channels/rackMetadata/messages/rackLiquidReturnTemperature'\n      - $ref: '#/channels/rackMetadata/messages/rackLiquidFlow'\n      - $ref: '#/channels/rackMetadata/messages/rackLiquidDifferentialPressure'\n      - $ref: '#/channels/rackMetadata/messages/rackLiquidDifferentialPressureSp'\n      - $ref: '#/channels/rackMetadata/messages/rackControlValvePosition'\n      - $ref: '#/channels/rackMetadata/messages/rackPower'\n      - $ref: '#/channels/rackMetadata/messages/rackLeakDetect'\n      - $ref: '#/channels/rackMetadata/messages/rackLeakSensorFault'\n      - $ref: '#/channels/rackMetadata/messages/rackLeakDetectTray'\n      - $ref: '#/channels/rackMetadata/messages/rackLiquidIsolationStatus'\n      - $ref: '#/channels/rackMetadata/messages/rackElectricalIsolationStatus'\n      - $ref: '#/channels/rackMetadata/messages/rackLiquidIsolationRequest'\n      - $ref: '#/channels/rackMetadata/messages/rackElectricalIsolationRequest'\n    description: Subscribe to BMS-published metadata for all Rack point types.\n\n  publishRackIntegrationValue:\n    action: send\n    channel:\n      $ref: '#/channels/rackIntegrationValue'\n    messages:\n      - $ref: '#/channels/rackIntegrationValue/messages/valueMessage'\n    description: Publish integration values for Rack control points.\n\n  receivePowerMeterValue:\n    action: receive\n    channel:\n      $ref: '#/channels/powerMeterValue'\n    messages:\n      - $ref: '#/channels/powerMeterValue/messages/valueMessage'\n    description: Subscribe to real-time BMS-published values for all PowerMeter points.\n\n  receivePowerMeterMetadata:\n    action: receive\n    channel:\n      $ref: '#/channels/powerMeterMetadata'\n    messages:\n      - $ref: '#/channels/powerMeterMetadata/messages/voltage'\n      - $ref: '#/channels/powerMeterMetadata/messages/powerFactor'\n      - $ref: '#/channels/powerMeterMetadata/messages/frequency'\n      - $ref: '#/channels/powerMeterMetadata/messages/apparentPower'\n      - $ref: '#/channels/powerMeterMetadata/messages/activePower'\n      - $ref: '#/channels/powerMeterMetadata/messages/current'\n      - $ref: '#/channels/powerMeterMetadata/messages/currentLimit'\n      - $ref: '#/channels/powerMeterMetadata/messages/phaseCurrent'\n      - $ref: '#/channels/powerMeterMetadata/messages/genericPoint'\n    description: Subscribe to BMS-published metadata for all PowerMeter points.\n\n  receiveBESSValue:\n    action: receive\n    channel:\n      $ref: '#/channels/bessValue'\n    messages:\n      - $ref: '#/channels/bessValue/messages/valueMessage'\n    description: Subscribe to real-time BMS-published values for BESS points.\n\n  receiveBESSMetadata:\n    action: receive\n    channel:\n      $ref: '#/channels/bessMetadata'\n    messages:\n      - $ref: '#/channels/bessMetadata/messages/status'\n      - $ref: '#/channels/bessMetadata/messages/available'\n      - $ref: '#/channels/bessMetadata/messages/genericPoint'\n    description: Subscribe to BMS-published metadata for BESS points.\n\n  receiveUPSValue:\n    action: receive\n    channel:\n      $ref: '#/channels/upsValue'\n    messages:\n      - $ref: '#/channels/upsValue/messages/valueMessage'\n    description: Subscribe to real-time BMS-published values for UPS points.\n\n  receiveUPSMetadata:\n    action: receive\n    channel:\n      $ref: '#/channels/upsMetadata'\n    messages:\n      - $ref: '#/channels/upsMetadata/messages/status'\n      - $ref: '#/channels/upsMetadata/messages/available'\n      - $ref: '#/channels/upsMetadata/messages/genericPoint'\n    description: Subscribe to BMS-published metadata for UPS points.\n\n  receiveATSValue:\n    action: receive\n    channel:\n      $ref: '#/channels/atsValue'\n    messages:\n      - $ref: '#/channels/atsValue/messages/valueMessage'\n    description: Subscribe to real-time BMS-published values for ATS points.\n\n  receiveATSMetadata:\n    action: receive\n    channel:\n      $ref: '#/channels/atsMetadata'\n    messages:\n      - $ref: '#/channels/atsMetadata/messages/status'\n      - $ref: '#/channels/atsMetadata/messages/available'\n      - $ref: '#/channels/atsMetadata/messages/genericPoint'\n    description: Subscribe to BMS-published metadata for ATS points.\n\n  receiveGeneratorValue:\n    action: receive\n    channel:\n      $ref: '#/channels/generatorValue'\n    messages:\n      - $ref: '#/channels/generatorValue/messages/valueMessage'\n    description: Subscribe to real-time BMS-published values for Generator points.\n\n  receiveGeneratorMetadata:\n    action: receive\n    channel:\n      $ref: '#/channels/generatorMetadata'\n    messages:\n      - $ref: '#/channels/generatorMetadata/messages/status'\n      - $ref: '#/channels/generatorMetadata/messages/available'\n      - $ref: '#/channels/generatorMetadata/messages/genericPoint'\n    description: Subscribe to BMS-published metadata for Generator points.\n\n  receiveShuntValue:\n    action: receive\n    channel:\n      $ref: '#/channels/shuntValue'\n    messages:\n      - $ref: '#/channels/shuntValue/messages/valueMessage'\n    description: Subscribe to real-time BMS-published values for Shunt points.\n\n  receiveShuntMetadata:\n    action: receive\n    channel:\n      $ref: '#/channels/shuntMetadata'\n    messages:\n      - $ref: '#/channels/shuntMetadata/messages/status'\n      - $ref: '#/channels/shuntMetadata/messages/available'\n      - $ref: '#/channels/shuntMetadata/messages/genericPoint'\n    description: Subscribe to BMS-published metadata for Shunt points.\n\n  receiveBreakerValue:\n    action: receive\n    channel:\n      $ref: '#/channels/breakerValue'\n    messages:\n      - $ref: '#/channels/breakerValue/messages/valueMessage'\n    description: Subscribe to real-time BMS-published values for Breaker points.\n\n  receiveBreakerMetadata:\n    action: receive\n    channel:\n      $ref: '#/channels/breakerMetadata'\n    messages:\n      - $ref: '#/channels/breakerMetadata/messages/status'\n      - $ref: '#/channels/breakerMetadata/messages/available'\n      - $ref: '#/channels/breakerMetadata/messages/genericPoint'\n    description: Subscribe to BMS-published metadata for Breaker points.\n\n  receiveCDUValue:\n    action: receive\n    channel:\n      $ref: '#/channels/cduValue'\n    messages:\n      - $ref: '#/channels/cduValue/messages/valueMessage'\n    description: Subscribe to real-time BMS-published values for CDU points.\n\n  receiveCDUMetadata:\n    action: receive\n    channel:\n      $ref: '#/channels/cduMetadata'\n    messages:\n      - $ref: '#/channels/cduMetadata/messages/liquidTemperature'\n      - $ref: '#/channels/cduMetadata/messages/liquidDifferentialPressure'\n      - $ref: '#/channels/cduMetadata/messages/liquidFlow'\n      - $ref: '#/channels/cduMetadata/messages/liquidPressure'\n      - $ref: '#/channels/cduMetadata/messages/status'\n      - $ref: '#/channels/cduMetadata/messages/available'\n      - $ref: '#/channels/cduMetadata/messages/valvePosition'\n      - $ref: '#/channels/cduMetadata/messages/pumpSpeed'\n      - $ref: '#/channels/cduMetadata/messages/fanSpeed'\n      - $ref: '#/channels/cduMetadata/messages/damperPosition'\n      - $ref: '#/channels/cduMetadata/messages/airTemperature'\n      - $ref: '#/channels/cduMetadata/messages/airDifferentialPressure'\n      - $ref: '#/channels/cduMetadata/messages/airRelativeHumidity'\n      - $ref: '#/channels/cduMetadata/messages/airFlow'\n      - $ref: '#/channels/cduMetadata/messages/airPressure'\n      - $ref: '#/channels/cduMetadata/messages/leakDetect'\n      - $ref: '#/channels/cduMetadata/messages/liquidTemperatureSpRequest'\n      - $ref: '#/channels/cduMetadata/messages/genericPoint'\n    description: Subscribe to BMS-published metadata for CDU points.\n\n  publishCDUIntegrationValue:\n    action: send\n    channel:\n      $ref: '#/channels/cduIntegrationValue'\n    messages:\n      - $ref: '#/channels/cduIntegrationValue/messages/valueMessage'\n    description: Publish integration values for CDU control points.\n\n  receiveCoolingTowerValue:\n    action: receive\n    channel:\n      $ref: '#/channels/coolingTowerValue'\n    messages:\n      - $ref: '#/channels/coolingTowerValue/messages/valueMessage'\n    description: Subscribe to real-time BMS-published values for CoolingTower points.\n\n  receiveCoolingTowerMetadata:\n    action: receive\n    channel:\n      $ref: '#/channels/coolingTowerMetadata'\n    messages:\n      - $ref: '#/channels/coolingTowerMetadata/messages/liquidTemperature'\n      - $ref: '#/channels/coolingTowerMetadata/messages/liquidDifferentialPressure'\n      - $ref: '#/channels/coolingTowerMetadata/messages/liquidFlow'\n      - $ref: '#/channels/coolingTowerMetadata/messages/liquidPressure'\n      - $ref: '#/channels/coolingTowerMetadata/messages/status'\n      - $ref: '#/channels/coolingTowerMetadata/messages/available'\n      - $ref: '#/channels/coolingTowerMetadata/messages/valvePosition'\n      - $ref: '#/channels/coolingTowerMetadata/messages/pumpSpeed'\n      - $ref: '#/channels/coolingTowerMetadata/messages/fanSpeed'\n      - $ref: '#/channels/coolingTowerMetadata/messages/damperPosition'\n      - $ref: '#/channels/coolingTowerMetadata/messages/airTemperature'\n      - $ref: '#/channels/coolingTowerMetadata/messages/airDifferentialPressure'\n      - $ref: '#/channels/coolingTowerMetadata/messages/airRelativeHumidity'\n      - $ref: '#/channels/coolingTowerMetadata/messages/airFlow'\n      - $ref: '#/channels/coolingTowerMetadata/messages/airPressure'\n      - $ref: '#/channels/coolingTowerMetadata/messages/leakDetect'\n      - $ref: '#/channels/coolingTowerMetadata/messages/genericPoint'\n    description: Subscribe to BMS-published metadata for CoolingTower points.\n\n  receiveHXValue:\n    action: receive\n    channel:\n      $ref: '#/channels/hxValue'\n    messages:\n      - $ref: '#/channels/hxValue/messages/valueMessage'\n    description: Subscribe to real-time BMS-published values for HX points.\n\n  receiveHXMetadata:\n    action: receive\n    channel:\n      $ref: '#/channels/hxMetadata'\n    messages:\n      - $ref: '#/channels/hxMetadata/messages/liquidTemperature'\n      - $ref: '#/channels/hxMetadata/messages/liquidDifferentialPressure'\n      - $ref: '#/channels/hxMetadata/messages/liquidFlow'\n      - $ref: '#/channels/hxMetadata/messages/liquidPressure'\n      - $ref: '#/channels/hxMetadata/messages/status'\n      - $ref: '#/channels/hxMetadata/messages/available'\n      - $ref: '#/channels/hxMetadata/messages/valvePosition'\n      - $ref: '#/channels/hxMetadata/messages/pumpSpeed'\n      - $ref: '#/channels/hxMetadata/messages/fanSpeed'\n      - $ref: '#/channels/hxMetadata/messages/damperPosition'\n      - $ref: '#/channels/hxMetadata/messages/airTemperature'\n      - $ref: '#/channels/hxMetadata/messages/airDifferentialPressure'\n      - $ref: '#/channels/hxMetadata/messages/airRelativeHumidity'\n      - $ref: '#/channels/hxMetadata/messages/airFlow'\n      - $ref: '#/channels/hxMetadata/messages/airPressure'\n      - $ref: '#/channels/hxMetadata/messages/leakDetect'\n      - $ref: '#/channels/hxMetadata/messages/genericPoint'\n    description: Subscribe to BMS-published metadata for HX points.\n\n  receiveCRAHValue:\n    action: receive\n    channel:\n      $ref: '#/channels/crahValue'\n    messages:\n      - $ref: '#/channels/crahValue/messages/valueMessage'\n    description: Subscribe to real-time BMS-published values for CRAH points.\n\n  receiveCRAHMetadata:\n    action: receive\n    channel:\n      $ref: '#/channels/crahMetadata'\n    messages:\n      - $ref: '#/channels/crahMetadata/messages/liquidTemperature'\n      - $ref: '#/channels/crahMetadata/messages/liquidDifferentialPressure'\n      - $ref: '#/channels/crahMetadata/messages/liquidFlow'\n      - $ref: '#/channels/crahMetadata/messages/liquidPressure'\n      - $ref: '#/channels/crahMetadata/messages/status'\n      - $ref: '#/channels/crahMetadata/messages/available'\n      - $ref: '#/channels/crahMetadata/messages/valvePosition'\n      - $ref: '#/channels/crahMetadata/messages/pumpSpeed'\n      - $ref: '#/channels/crahMetadata/messages/fanSpeed'\n      - $ref: '#/channels/crahMetadata/messages/damperPosition'\n      - $ref: '#/channels/crahMetadata/messages/airTemperature'\n      - $ref: '#/channels/crahMetadata/messages/airDifferentialPressure'\n      - $ref: '#/channels/crahMetadata/messages/airRelativeHumidity'\n      - $ref: '#/channels/crahMetadata/messages/airFlow'\n      - $ref: '#/channels/crahMetadata/messages/airPressure'\n      - $ref: '#/channels/crahMetadata/messages/leakDetect'\n      - $ref: '#/channels/crahMetadata/messages/genericPoint'\n    description: Subscribe to BMS-published metadata for CRAH points.\n\n  receiveCRACValue:\n    action: receive\n    channel:\n      $ref: '#/channels/cracValue'\n    messages:\n      - $ref: '#/channels/cracValue/messages/valueMessage'\n    description: Subscribe to real-time BMS-published values for CRAC points.\n\n  receiveCRACMetadata:\n    action: receive\n    channel:\n      $ref: '#/channels/cracMetadata'\n    messages:\n      - $ref: '#/channels/cracMetadata/messages/liquidTemperature'\n      - $ref: '#/channels/cracMetadata/messages/liquidDifferentialPressure'\n      - $ref: '#/channels/cracMetadata/messages/liquidFlow'\n      - $ref: '#/channels/cracMetadata/messages/liquidPressure'\n      - $ref: '#/channels/cracMetadata/messages/status'\n      - $ref: '#/channels/cracMetadata/messages/available'\n      - $ref: '#/channels/cracMetadata/messages/valvePosition'\n      - $ref: '#/channels/cracMetadata/messages/pumpSpeed'\n      - $ref: '#/channels/cracMetadata/messages/fanSpeed'\n      - $ref: '#/channels/cracMetadata/messages/damperPosition'\n      - $ref: '#/channels/cracMetadata/messages/airTemperature'\n      - $ref: '#/channels/cracMetadata/messages/airDifferentialPressure'\n      - $ref: '#/channels/cracMetadata/messages/airRelativeHumidity'\n      - $ref: '#/channels/cracMetadata/messages/airFlow'\n      - $ref: '#/channels/cracMetadata/messages/airPressure'\n      - $ref: '#/channels/cracMetadata/messages/leakDetect'\n      - $ref: '#/channels/cracMetadata/messages/genericPoint'\n    description: Subscribe to BMS-published metadata for CRAC points.\n\n  receiveAHUValue:\n    action: receive\n    channel:\n      $ref: '#/channels/ahuValue'\n    messages:\n      - $ref: '#/channels/ahuValue/messages/valueMessage'\n    description: Subscribe to real-time BMS-published values for AHU points.\n\n  receiveAHUMetadata:\n    action: receive\n    channel:\n      $ref: '#/channels/ahuMetadata'\n    messages:\n      - $ref: '#/channels/ahuMetadata/messages/liquidTemperature'\n      - $ref: '#/channels/ahuMetadata/messages/liquidDifferentialPressure'\n      - $ref: '#/channels/ahuMetadata/messages/liquidFlow'\n      - $ref: '#/channels/ahuMetadata/messages/liquidPressure'\n      - $ref: '#/channels/ahuMetadata/messages/status'\n      - $ref: '#/channels/ahuMetadata/messages/available'\n      - $ref: '#/channels/ahuMetadata/messages/valvePosition'\n      - $ref: '#/channels/ahuMetadata/messages/pumpSpeed'\n      - $ref: '#/channels/ahuMetadata/messages/fanSpeed'\n      - $ref: '#/channels/ahuMetadata/messages/damperPosition'\n      - $ref: '#/channels/ahuMetadata/messages/airTemperature'\n      - $ref: '#/channels/ahuMetadata/messages/airDifferentialPressure'\n      - $ref: '#/channels/ahuMetadata/messages/airRelativeHumidity'\n      - $ref: '#/channels/ahuMetadata/messages/airFlow'\n      - $ref: '#/channels/ahuMetadata/messages/airPressure'\n      - $ref: '#/channels/ahuMetadata/messages/leakDetect'\n      - $ref: '#/channels/ahuMetadata/messages/genericPoint'\n    description: Subscribe to BMS-published metadata for AHU points.\n\n  receiveChillerValue:\n    action: receive\n    channel:\n      $ref: '#/channels/chillerValue'\n    messages:\n      - $ref: '#/channels/chillerValue/messages/valueMessage'\n    description: Subscribe to real-time BMS-published values for Chiller points.\n\n  receiveChillerMetadata:\n    action: receive\n    channel:\n      $ref: '#/channels/chillerMetadata'\n    messages:\n      - $ref: '#/channels/chillerMetadata/messages/liquidTemperature'\n      - $ref: '#/channels/chillerMetadata/messages/liquidDifferentialPressure'\n      - $ref: '#/channels/chillerMetadata/messages/liquidFlow'\n      - $ref: '#/channels/chillerMetadata/messages/liquidPressure'\n      - $ref: '#/channels/chillerMetadata/messages/status'\n      - $ref: '#/channels/chillerMetadata/messages/available'\n      - $ref: '#/channels/chillerMetadata/messages/valvePosition'\n      - $ref: '#/channels/chillerMetadata/messages/pumpSpeed'\n      - $ref: '#/channels/chillerMetadata/messages/fanSpeed'\n      - $ref: '#/channels/chillerMetadata/messages/damperPosition'\n      - $ref: '#/channels/chillerMetadata/messages/airTemperature'\n      - $ref: '#/channels/chillerMetadata/messages/airDifferentialPressure'\n      - $ref: '#/channels/chillerMetadata/messages/airRelativeHumidity'\n      - $ref: '#/channels/chillerMetadata/messages/airFlow'\n      - $ref: '#/channels/chillerMetadata/messages/airPressure'\n      - $ref: '#/channels/chillerMetadata/messages/leakDetect'\n      - $ref: '#/channels/chillerMetadata/messages/genericPoint'\n    description: Subscribe to BMS-published metadata for Chiller points.\n\n  receiveValveValue:\n    action: receive\n    channel:\n      $ref: '#/channels/valveValue'\n    messages:\n      - $ref: '#/channels/valveValue/messages/valueMessage'\n    description: Subscribe to real-time BMS-published values for Valve points.\n\n  receiveValveMetadata:\n    action: receive\n    channel:\n      $ref: '#/channels/valveMetadata'\n    messages:\n      - $ref: '#/channels/valveMetadata/messages/valvePosition'\n      - $ref: '#/channels/valveMetadata/messages/available'\n      - $ref: '#/channels/valveMetadata/messages/genericPoint'\n    description: Subscribe to BMS-published metadata for Valve points.\n\n  receivePumpValue:\n    action: receive\n    channel:\n      $ref: '#/channels/pumpValue'\n    messages:\n      - $ref: '#/channels/pumpValue/messages/valueMessage'\n    description: Subscribe to real-time BMS-published values for Pump points.\n\n  receivePumpMetadata:\n    action: receive\n    channel:\n      $ref: '#/channels/pumpMetadata'\n    messages:\n      - $ref: '#/channels/pumpMetadata/messages/pumpSpeed'\n      - $ref: '#/channels/pumpMetadata/messages/available'\n      - $ref: '#/channels/pumpMetadata/messages/genericPoint'\n    description: Subscribe to BMS-published metadata for Pump points.\n\n  receiveFanValue:\n    action: receive\n    channel:\n      $ref: '#/channels/fanValue'\n    messages:\n      - $ref: '#/channels/fanValue/messages/valueMessage'\n    description: Subscribe to real-time BMS-published values for Fan points.\n\n  receiveFanMetadata:\n    action: receive\n    channel:\n      $ref: '#/channels/fanMetadata'\n    messages:\n      - $ref: '#/channels/fanMetadata/messages/fanSpeed'\n      - $ref: '#/channels/fanMetadata/messages/available'\n      - $ref: '#/channels/fanMetadata/messages/genericPoint'\n    description: Subscribe to BMS-published metadata for Fan points.\n\n  receiveDamperValue:\n    action: receive\n    channel:\n      $ref: '#/channels/damperValue'\n    messages:\n      - $ref: '#/channels/damperValue/messages/valueMessage'\n    description: Subscribe to real-time BMS-published values for Damper points.\n\n  receiveDamperMetadata:\n    action: receive\n    channel:\n      $ref: '#/channels/damperMetadata'\n    messages:\n      - $ref: '#/channels/damperMetadata/messages/damperPosition'\n      - $ref: '#/channels/damperMetadata/messages/available'\n      - $ref: '#/channels/damperMetadata/messages/genericPoint'\n    description: Subscribe to BMS-published metadata for Damper points.\n\n  receiveSensorValue:\n    action: receive\n    channel:\n      $ref: '#/channels/sensorValue'\n    messages:\n      - $ref: '#/channels/sensorValue/messages/valueMessage'\n    description: Subscribe to real-time BMS-published values for Sensor points.\n\n  receiveSensorMetadata:\n    action: receive\n    channel:\n      $ref: '#/channels/sensorMetadata'\n    messages:\n      - $ref: '#/channels/sensorMetadata/messages/liquidTemperature'\n      - $ref: '#/channels/sensorMetadata/messages/liquidDifferentialPressure'\n      - $ref: '#/channels/sensorMetadata/messages/liquidFlow'\n      - $ref: '#/channels/sensorMetadata/messages/liquidPressure'\n      - $ref: '#/channels/sensorMetadata/messages/airTemperature'\n      - $ref: '#/channels/sensorMetadata/messages/airDifferentialPressure'\n      - $ref: '#/channels/sensorMetadata/messages/airRelativeHumidity'\n      - $ref: '#/channels/sensorMetadata/messages/airFlow'\n      - $ref: '#/channels/sensorMetadata/messages/airPressure'\n      - $ref: '#/channels/sensorMetadata/messages/leakDetect'\n      - $ref: '#/channels/sensorMetadata/messages/available'\n      - $ref: '#/channels/sensorMetadata/messages/sound'\n      - $ref: '#/channels/sensorMetadata/messages/genericPoint'\n    description: Subscribe to BMS-published metadata for Sensor points.\n\n\n  receiveTankValue:\n    action: receive\n    channel:\n      $ref: '#/channels/tankValue'\n    messages:\n      - $ref: '#/channels/tankValue/messages/valueMessage'\n    description: Subscribe to real-time BMS-published values for Tank points.\n\n  receiveTankMetadata:\n    action: receive\n    channel:\n      $ref: '#/channels/tankMetadata'\n    messages:\n      - $ref: '#/channels/tankMetadata/messages/liquidTemperature'\n      - $ref: '#/channels/tankMetadata/messages/liquidDifferentialPressure'\n      - $ref: '#/channels/tankMetadata/messages/liquidFlow'\n      - $ref: '#/channels/tankMetadata/messages/liquidPressure'\n      - $ref: '#/channels/tankMetadata/messages/status'\n      - $ref: '#/channels/tankMetadata/messages/available'\n      - $ref: '#/channels/tankMetadata/messages/valvePosition'\n      - $ref: '#/channels/tankMetadata/messages/pumpSpeed'\n      - $ref: '#/channels/tankMetadata/messages/fanSpeed'\n      - $ref: '#/channels/tankMetadata/messages/damperPosition'\n      - $ref: '#/channels/tankMetadata/messages/airTemperature'\n      - $ref: '#/channels/tankMetadata/messages/airDifferentialPressure'\n      - $ref: '#/channels/tankMetadata/messages/airRelativeHumidity'\n      - $ref: '#/channels/tankMetadata/messages/airFlow'\n      - $ref: '#/channels/tankMetadata/messages/airPressure'\n      - $ref: '#/channels/tankMetadata/messages/leakDetect'\n      - $ref: '#/channels/tankMetadata/messages/genericPoint'\n    description: Subscribe to BMS-published metadata for Tank points.\n\n  receiveGenericObjectValue:\n    action: receive\n    channel:\n      $ref: '#/channels/genericObjectValue'\n    messages:\n      - $ref: '#/channels/genericObjectValue/messages/valueMessage'\n    description: Subscribe to real-time BMS-published values for GenericObject points.\n\n  receiveGenericObjectMetadata:\n    action: receive\n    channel:\n      $ref: '#/channels/genericObjectMetadata'\n    messages:\n      - $ref: '#/channels/genericObjectMetadata/messages/liquidTemperature'\n      - $ref: '#/channels/genericObjectMetadata/messages/liquidDifferentialPressure'\n      - $ref: '#/channels/genericObjectMetadata/messages/liquidFlow'\n      - $ref: '#/channels/genericObjectMetadata/messages/liquidPressure'\n      - $ref: '#/channels/genericObjectMetadata/messages/status'\n      - $ref: '#/channels/genericObjectMetadata/messages/available'\n      - $ref: '#/channels/genericObjectMetadata/messages/valvePosition'\n      - $ref: '#/channels/genericObjectMetadata/messages/pumpSpeed'\n      - $ref: '#/channels/genericObjectMetadata/messages/fanSpeed'\n      - $ref: '#/channels/genericObjectMetadata/messages/damperPosition'\n      - $ref: '#/channels/genericObjectMetadata/messages/airTemperature'\n      - $ref: '#/channels/genericObjectMetadata/messages/airDifferentialPressure'\n      - $ref: '#/channels/genericObjectMetadata/messages/airRelativeHumidity'\n      - $ref: '#/channels/genericObjectMetadata/messages/airFlow'\n      - $ref: '#/channels/genericObjectMetadata/messages/airPressure'\n      - $ref: '#/channels/genericObjectMetadata/messages/leakDetect'\n      - $ref: '#/channels/genericObjectMetadata/messages/liquidTemperatureSpRequest'\n      - $ref: '#/channels/genericObjectMetadata/messages/sound'\n      - $ref: '#/channels/genericObjectMetadata/messages/genericPoint'\n    description: Subscribe to BMS-published metadata for GenericObject points.\n\n  publishGenericObjectIntegrationValue:\n    action: send\n    channel:\n      $ref: '#/channels/genericObjectIntegrationValue'\n    messages:\n      - $ref: '#/channels/genericObjectIntegrationValue/messages/valueMessage'\n    description: Publish integration values for GenericObject control points.\n\n  receiveSystemBmsValue:\n    action: receive\n    channel:\n      $ref: '#/channels/systemBmsValue'\n    messages:\n      - $ref: '#/channels/systemBmsValue/messages/valueMessage'\n    description: Subscribe to BMS System values (heartbeat timestamps, status, etc.).\n\n  receiveSystemMetadata:\n    action: receive\n    channel:\n      $ref: '#/channels/systemMetadata'\n    messages:\n      - $ref: '#/channels/systemMetadata/messages/heartbeatTimestampBms'\n      - $ref: '#/channels/systemMetadata/messages/heartbeatEchoBms'\n      - $ref: '#/channels/systemMetadata/messages/hearbeatTimestampIntegration'\n      - $ref: '#/channels/systemMetadata/messages/heartbeatEchoIntegration'\n    description: Subscribe to System metadata for all System point types.\n\n  publishSystemIntegrationValue:\n    action: send\n    channel:\n      $ref: '#/channels/systemIntegrationValue'\n    messages:\n      - $ref: '#/channels/systemIntegrationValue/messages/valueMessage'\n    description: Publish integration System values to topics derived from BMS metadata.\n\n\n\n\n# =============================================================================\n# Components\n# =============================================================================\n\ncomponents:\n\n  messages:\n\n    ValueMessage:\n      name: ValueMessage\n      title: Point Value\n      description: |\n        Live value message. Payload envelope is identical for all point types.\n        The semantic meaning of `value` is determined by the corresponding\n        metadata message.\n      payload:\n        type: object\n        required:\n          - value\n          - timestamp\n          - quality\n        properties:\n          value:\n            oneOf:\n              - type: number\n              - type: 'null'\n            description: \u003e\n              Live reading for the point (float). May be null when the BMS\n              has no valid reading available.\n            examples:\n              - 22.96215\n              - 0.239\n              - null\n              - 1\n\n          timestamp:\n            type: integer\n            description: Unix timestamp in epoch milliseconds (source event time).\n            examples:\n              - 1743620423000\n          quality:\n            type: integer\n            description: \u003e\n              `1` = good quality. Any other integer indicates value is not trustworthy\n            examples:\n              - 1\n              - 0\n        additionalProperties: false\n\n    # Rack\n    RackLiquidSupplyTemperatureMsg:\n      payload:\n        $ref: '#/components/schemas/RackLiquidSupplyTemperatureMetadata'\n    RackLiquidReturnTemperatureMsg:\n      payload:\n        $ref: '#/components/schemas/RackLiquidReturnTemperatureMetadata'\n    RackLiquidFlowMsg:\n      payload:\n        $ref: '#/components/schemas/RackLiquidFlowMetadata'\n    RackLiquidDifferentialPressureMsg:\n      payload:\n        $ref: '#/components/schemas/RackLiquidDifferentialPressureMetadata'\n    RackControlValvePositionMsg:\n      payload:\n        $ref: '#/components/schemas/RackControlValvePositionMetadata'\n    RackPowerMsg:\n      payload:\n        $ref: '#/components/schemas/RackPowerMetadata'\n    RackLeakDetectMsg:\n      payload:\n        $ref: '#/components/schemas/RackLeakDetectMetadata'\n    RackLeakSensorFaultMsg:\n      payload:\n        $ref: '#/components/schemas/RackLeakSensorFaultMetadata'\n    RackLiquidIsolationStatusMsg:\n      payload:\n        $ref: '#/components/schemas/RackLiquidIsolationStatusMetadata'\n    RackElectricalIsolationStatusMsg:\n      payload:\n        $ref: '#/components/schemas/RackElectricalIsolationStatusMetadata'\n    RackLeakDetectTrayMsg:\n      payload:\n        $ref: '#/components/schemas/RackLeakDetectTrayMetadata'\n    RackLiquidIsolationRequestMsg:\n      payload:\n        $ref: '#/components/schemas/RackLiquidIsolationRequestMetadata'\n    RackElectricalIsolationRequestMsg:\n      payload:\n        $ref: '#/components/schemas/RackElectricalIsolationRequestMetadata'\n\n    # PowerMeter\n    PowerMeterVoltageMsg:\n      payload:\n        $ref: '#/components/schemas/PowerMeterVoltageMetadata'\n    PowerMeterPowerFactorMsg:\n      payload:\n        $ref: '#/components/schemas/PowerMeterPowerFactorMetadata'\n    PowerMeterFrequencyMsg:\n      payload:\n        $ref: '#/components/schemas/PowerMeterFrequencyMetadata'\n    PowerMeterApparentPowerMsg:\n      payload:\n        $ref: '#/components/schemas/PowerMeterApparentPowerMetadata'\n    PowerMeterActivePowerMsg:\n      payload:\n        $ref: '#/components/schemas/PowerMeterActivePowerMetadata'\n    PowerMeterCurrentMsg:\n      payload:\n        $ref: '#/components/schemas/PowerMeterCurrentMetadata'\n    PowerMeterCurrentLimitMsg:\n      payload:\n        $ref: '#/components/schemas/PowerMeterCurrentLimitMetadata'\n    PowerMeterPhaseCurrentMsg:\n      payload:\n        $ref: '#/components/schemas/PowerMeterPhaseCurrentMetadata'\n\n    # Generic Equipment\n    LiquidTemperatureMsg:\n      payload:\n        $ref: '#/components/schemas/LiquidTemperatureMetadata'\n    LiquidDifferentialPressureMsg:\n      payload:\n        $ref: '#/components/schemas/LiquidDifferentialPressureMetadata'\n    LiquidFlowMsg:\n      payload:\n        $ref: '#/components/schemas/LiquidFlowMetadata'\n    LiquidPressureMsg:\n      payload:\n        $ref: '#/components/schemas/LiquidPressureMetadata'\n    StatusMsg:\n      payload:\n        $ref: '#/components/schemas/StatusMetadata'\n    AvailableMsg:\n      payload:\n        $ref: '#/components/schemas/AvailableMetadata'\n    ValvePositionMsg:\n      payload:\n        $ref: '#/components/schemas/ValvePositionMetadata'\n    PumpSpeedMsg:\n      payload:\n        $ref: '#/components/schemas/PumpSpeedMetadata'\n    FanSpeedMsg:\n      payload:\n        $ref: '#/components/schemas/FanSpeedMetadata'\n    DamperPositionMsg:\n      payload:\n        $ref: '#/components/schemas/DamperPositionMetadata'\n    AirTemperatureMsg:\n      payload:\n        $ref: '#/components/schemas/AirTemperatureMetadata'\n    AirDifferentialPressureMsg:\n      payload:\n        $ref: '#/components/schemas/AirDifferentialPressureMetadata'\n    AirFlowMsg:\n      payload:\n        $ref: '#/components/schemas/AirFlowMetadata'\n    AirPressureMsg:\n      payload:\n        $ref: '#/components/schemas/AirPressureMetadata'\n    LiquidTemperatureSpRequestMsg:\n      payload:\n        $ref: '#/components/schemas/LiquidTemperatureSpRequestMetadata'\n    SoundMsg:\n      payload:\n        $ref: '#/components/schemas/SoundMetadata'\n\n    # System\n    SystemHeartbeatTimestampBmsMsg:\n      payload:\n        $ref: '#/components/schemas/SystemHeartbeatTimestampBmsMetadata'\n    SystemHeartbeatEchoBmsMsg:\n      payload:\n        $ref: '#/components/schemas/SystemHeartbeatEchoBmsMetadata'\n    SystemHearbeatTimestampIntegrationMsg:\n      payload:\n        $ref: '#/components/schemas/SystemHearbeatTimestampIntegrationMetadata'\n    SystemHeartbeatEchoIntegrationMsg:\n      payload:\n        $ref: '#/components/schemas/SystemHeartbeatEchoIntegrationMetadata'\n    SystemStatusMsg:\n      payload:\n        $ref: '#/components/schemas/SystemStatusMetadata'\n    SystemAvailableMsg:\n      payload:\n        $ref: '#/components/schemas/SystemAvailableMetadata'\n\n\n    # Generic Equipment\n    # --- Per-objectType messages (objectType constraint) ---\n\n    BESSStatusMsg:\n      payload:\n        $ref: '#/components/schemas/BESSStatusMetadata'\n\n    BESSAvailableMsg:\n      payload:\n        $ref: '#/components/schemas/BESSAvailableMetadata'\n\n    UPSStatusMsg:\n      payload:\n        $ref: '#/components/schemas/UPSStatusMetadata'\n\n    UPSAvailableMsg:\n      payload:\n        $ref: '#/components/schemas/UPSAvailableMetadata'\n\n    ATSStatusMsg:\n      payload:\n        $ref: '#/components/schemas/ATSStatusMetadata'\n\n    ATSAvailableMsg:\n      payload:\n        $ref: '#/components/schemas/ATSAvailableMetadata'\n\n    GeneratorStatusMsg:\n      payload:\n        $ref: '#/components/schemas/GeneratorStatusMetadata'\n\n    GeneratorAvailableMsg:\n      payload:\n        $ref: '#/components/schemas/GeneratorAvailableMetadata'\n\n    ShuntStatusMsg:\n      payload:\n        $ref: '#/components/schemas/ShuntStatusMetadata'\n\n    ShuntAvailableMsg:\n      payload:\n        $ref: '#/components/schemas/ShuntAvailableMetadata'\n\n    BreakerStatusMsg:\n      payload:\n        $ref: '#/components/schemas/BreakerStatusMetadata'\n\n    BreakerAvailableMsg:\n      payload:\n        $ref: '#/components/schemas/BreakerAvailableMetadata'\n\n    ValveValvePositionMsg:\n      payload:\n        $ref: '#/components/schemas/ValveValvePositionMetadata'\n\n    PumpPumpSpeedMsg:\n      payload:\n        $ref: '#/components/schemas/PumpPumpSpeedMetadata'\n\n    FanFanSpeedMsg:\n      payload:\n        $ref: '#/components/schemas/FanFanSpeedMetadata'\n\n    DamperDamperPositionMsg:\n      payload:\n        $ref: '#/components/schemas/DamperDamperPositionMetadata'\n\n    SensorLiquidTemperatureMsg:\n      payload:\n        $ref: '#/components/schemas/SensorLiquidTemperatureMetadata'\n\n    SensorLiquidDifferentialPressureMsg:\n      payload:\n        $ref: '#/components/schemas/SensorLiquidDifferentialPressureMetadata'\n\n    SensorLiquidFlowMsg:\n      payload:\n        $ref: '#/components/schemas/SensorLiquidFlowMetadata'\n\n    SensorLiquidPressureMsg:\n      payload:\n        $ref: '#/components/schemas/SensorLiquidPressureMetadata'\n\n    SensorAirTemperatureMsg:\n      payload:\n        $ref: '#/components/schemas/SensorAirTemperatureMetadata'\n\n    SensorAirDifferentialPressureMsg:\n      payload:\n        $ref: '#/components/schemas/SensorAirDifferentialPressureMetadata'\n\n    SensorAirFlowMsg:\n      payload:\n        $ref: '#/components/schemas/SensorAirFlowMetadata'\n\n    SensorAirPressureMsg:\n      payload:\n        $ref: '#/components/schemas/SensorAirPressureMetadata'\n\n    SensorSoundMsg:\n      payload:\n        $ref: '#/components/schemas/SensorSoundMetadata'\n\n    ValveAvailableMsg:\n      payload:\n        $ref: '#/components/schemas/ValveAvailableMetadata'\n\n    PumpAvailableMsg:\n      payload:\n        $ref: '#/components/schemas/PumpAvailableMetadata'\n\n    FanAvailableMsg:\n      payload:\n        $ref: '#/components/schemas/FanAvailableMetadata'\n\n    DamperAvailableMsg:\n      payload:\n        $ref: '#/components/schemas/DamperAvailableMetadata'\n\n    SensorAvailableMsg:\n      payload:\n        $ref: '#/components/schemas/SensorAvailableMetadata'\n\n    CDULeakDetectMsg:\n      payload:\n        $ref: '#/components/schemas/CDULeakDetectMetadata'\n\n    CoolingTowerLeakDetectMsg:\n      payload:\n        $ref: '#/components/schemas/CoolingTowerLeakDetectMetadata'\n\n    HXLeakDetectMsg:\n      payload:\n        $ref: '#/components/schemas/HXLeakDetectMetadata'\n\n    CRAHLeakDetectMsg:\n      payload:\n        $ref: '#/components/schemas/CRAHLeakDetectMetadata'\n\n    CRACLeakDetectMsg:\n      payload:\n        $ref: '#/components/schemas/CRACLeakDetectMetadata'\n\n    AHULeakDetectMsg:\n      payload:\n        $ref: '#/components/schemas/AHULeakDetectMetadata'\n\n    ChillerLeakDetectMsg:\n      payload:\n        $ref: '#/components/schemas/ChillerLeakDetectMetadata'\n\n    TankLeakDetectMsg:\n      payload:\n        $ref: '#/components/schemas/TankLeakDetectMetadata'\n\n    SensorLeakDetectMsg:\n      payload:\n        $ref: '#/components/schemas/SensorLeakDetectMetadata'\n\n    GenericObjectLeakDetectMsg:\n      payload:\n        $ref: '#/components/schemas/GenericObjectLeakDetectMetadata'\n\n    CDUAirRelativeHumidityMsg:\n      payload:\n        $ref: '#/components/schemas/CDUAirRelativeHumidityMetadata'\n\n    CoolingTowerAirRelativeHumidityMsg:\n      payload:\n        $ref: '#/components/schemas/CoolingTowerAirRelativeHumidityMetadata'\n\n    HXAirRelativeHumidityMsg:\n      payload:\n        $ref: '#/components/schemas/HXAirRelativeHumidityMetadata'\n\n    CRAHAirRelativeHumidityMsg:\n      payload:\n        $ref: '#/components/schemas/CRAHAirRelativeHumidityMetadata'\n\n    CRACAirRelativeHumidityMsg:\n      payload:\n        $ref: '#/components/schemas/CRACAirRelativeHumidityMetadata'\n\n    AHUAirRelativeHumidityMsg:\n      payload:\n        $ref: '#/components/schemas/AHUAirRelativeHumidityMetadata'\n\n    ChillerAirRelativeHumidityMsg:\n      payload:\n        $ref: '#/components/schemas/ChillerAirRelativeHumidityMetadata'\n\n    TankAirRelativeHumidityMsg:\n      payload:\n        $ref: '#/components/schemas/TankAirRelativeHumidityMetadata'\n\n    SensorAirRelativeHumidityMsg:\n      payload:\n        $ref: '#/components/schemas/SensorAirRelativeHumidityMetadata'\n\n    GenericObjectAirRelativeHumidityMsg:\n      payload:\n        $ref: '#/components/schemas/GenericObjectAirRelativeHumidityMetadata'\n\n    RackLiquidDifferentialPressureSpMsg:\n      payload:\n        $ref: '#/components/schemas/RackLiquidDifferentialPressureSpMetadata'\n\n    CDULiquidTemperatureMsg:\n      payload:\n        $ref: '#/components/schemas/CDULiquidTemperatureMetadata'\n\n    CDULiquidDifferentialPressureMsg:\n      payload:\n        $ref: '#/components/schemas/CDULiquidDifferentialPressureMetadata'\n\n    CDULiquidFlowMsg:\n      payload:\n        $ref: '#/components/schemas/CDULiquidFlowMetadata'\n\n    CDULiquidPressureMsg:\n      payload:\n        $ref: '#/components/schemas/CDULiquidPressureMetadata'\n\n    CDUStatusMsg:\n      payload:\n        $ref: '#/components/schemas/CDUStatusMetadata'\n\n    CDUAvailableMsg:\n      payload:\n        $ref: '#/components/schemas/CDUAvailableMetadata'\n\n    CDUValvePositionMsg:\n      payload:\n        $ref: '#/components/schemas/CDUValvePositionMetadata'\n\n    CDUPumpSpeedMsg:\n      payload:\n        $ref: '#/components/schemas/CDUPumpSpeedMetadata'\n\n    CDUFanSpeedMsg:\n      payload:\n        $ref: '#/components/schemas/CDUFanSpeedMetadata'\n\n    CDUDamperPositionMsg:\n      payload:\n        $ref: '#/components/schemas/CDUDamperPositionMetadata'\n\n    CDUAirTemperatureMsg:\n      payload:\n        $ref: '#/components/schemas/CDUAirTemperatureMetadata'\n\n    CDUAirDifferentialPressureMsg:\n      payload:\n        $ref: '#/components/schemas/CDUAirDifferentialPressureMetadata'\n\n    CDUAirFlowMsg:\n      payload:\n        $ref: '#/components/schemas/CDUAirFlowMetadata'\n\n    CDUAirPressureMsg:\n      payload:\n        $ref: '#/components/schemas/CDUAirPressureMetadata'\n\n    CoolingTowerLiquidTemperatureMsg:\n      payload:\n        $ref: '#/components/schemas/CoolingTowerLiquidTemperatureMetadata'\n\n    CoolingTowerLiquidDifferentialPressureMsg:\n      payload:\n        $ref: '#/components/schemas/CoolingTowerLiquidDifferentialPressureMetadata'\n\n    CoolingTowerLiquidFlowMsg:\n      payload:\n        $ref: '#/components/schemas/CoolingTowerLiquidFlowMetadata'\n\n    CoolingTowerLiquidPressureMsg:\n      payload:\n        $ref: '#/components/schemas/CoolingTowerLiquidPressureMetadata'\n\n    CoolingTowerStatusMsg:\n      payload:\n        $ref: '#/components/schemas/CoolingTowerStatusMetadata'\n\n    CoolingTowerAvailableMsg:\n      payload:\n        $ref: '#/components/schemas/CoolingTowerAvailableMetadata'\n\n    CoolingTowerValvePositionMsg:\n      payload:\n        $ref: '#/components/schemas/CoolingTowerValvePositionMetadata'\n\n    CoolingTowerPumpSpeedMsg:\n      payload:\n        $ref: '#/components/schemas/CoolingTowerPumpSpeedMetadata'\n\n    CoolingTowerFanSpeedMsg:\n      payload:\n        $ref: '#/components/schemas/CoolingTowerFanSpeedMetadata'\n\n    CoolingTowerDamperPositionMsg:\n      payload:\n        $ref: '#/components/schemas/CoolingTowerDamperPositionMetadata'\n\n    CoolingTowerAirTemperatureMsg:\n      payload:\n        $ref: '#/components/schemas/CoolingTowerAirTemperatureMetadata'\n\n    CoolingTowerAirDifferentialPressureMsg:\n      payload:\n        $ref: '#/components/schemas/CoolingTowerAirDifferentialPressureMetadata'\n\n    CoolingTowerAirFlowMsg:\n      payload:\n        $ref: '#/components/schemas/CoolingTowerAirFlowMetadata'\n\n    CoolingTowerAirPressureMsg:\n      payload:\n        $ref: '#/components/schemas/CoolingTowerAirPressureMetadata'\n\n    HXLiquidTemperatureMsg:\n      payload:\n        $ref: '#/components/schemas/HXLiquidTemperatureMetadata'\n\n    HXLiquidDifferentialPressureMsg:\n      payload:\n        $ref: '#/components/schemas/HXLiquidDifferentialPressureMetadata'\n\n    HXLiquidFlowMsg:\n      payload:\n        $ref: '#/components/schemas/HXLiquidFlowMetadata'\n\n    HXLiquidPressureMsg:\n      payload:\n        $ref: '#/components/schemas/HXLiquidPressureMetadata'\n\n    HXStatusMsg:\n      payload:\n        $ref: '#/components/schemas/HXStatusMetadata'\n\n    HXAvailableMsg:\n      payload:\n        $ref: '#/components/schemas/HXAvailableMetadata'\n\n    HXValvePositionMsg:\n      payload:\n        $ref: '#/components/schemas/HXValvePositionMetadata'\n\n    HXPumpSpeedMsg:\n      payload:\n        $ref: '#/components/schemas/HXPumpSpeedMetadata'\n\n    HXFanSpeedMsg:\n      payload:\n        $ref: '#/components/schemas/HXFanSpeedMetadata'\n\n    HXDamperPositionMsg:\n      payload:\n        $ref: '#/components/schemas/HXDamperPositionMetadata'\n\n    HXAirTemperatureMsg:\n      payload:\n        $ref: '#/components/schemas/HXAirTemperatureMetadata'\n\n    HXAirDifferentialPressureMsg:\n      payload:\n        $ref: '#/components/schemas/HXAirDifferentialPressureMetadata'\n\n    HXAirFlowMsg:\n      payload:\n        $ref: '#/components/schemas/HXAirFlowMetadata'\n\n    HXAirPressureMsg:\n      payload:\n        $ref: '#/components/schemas/HXAirPressureMetadata'\n\n    CRAHLiquidTemperatureMsg:\n      payload:\n        $ref: '#/components/schemas/CRAHLiquidTemperatureMetadata'\n\n    CRAHLiquidDifferentialPressureMsg:\n      payload:\n        $ref: '#/components/schemas/CRAHLiquidDifferentialPressureMetadata'\n\n    CRAHLiquidFlowMsg:\n      payload:\n        $ref: '#/components/schemas/CRAHLiquidFlowMetadata'\n\n    CRAHLiquidPressureMsg:\n      payload:\n        $ref: '#/components/schemas/CRAHLiquidPressureMetadata'\n\n    CRAHStatusMsg:\n      payload:\n        $ref: '#/components/schemas/CRAHStatusMetadata'\n\n    CRAHAvailableMsg:\n      payload:\n        $ref: '#/components/schemas/CRAHAvailableMetadata'\n\n    CRAHValvePositionMsg:\n      payload:\n        $ref: '#/components/schemas/CRAHValvePositionMetadata'\n\n    CRAHPumpSpeedMsg:\n      payload:\n        $ref: '#/components/schemas/CRAHPumpSpeedMetadata'\n\n    CRAHFanSpeedMsg:\n      payload:\n        $ref: '#/components/schemas/CRAHFanSpeedMetadata'\n\n    CRAHDamperPositionMsg:\n      payload:\n        $ref: '#/components/schemas/CRAHDamperPositionMetadata'\n\n    CRAHAirTemperatureMsg:\n      payload:\n        $ref: '#/components/schemas/CRAHAirTemperatureMetadata'\n\n    CRAHAirDifferentialPressureMsg:\n      payload:\n        $ref: '#/components/schemas/CRAHAirDifferentialPressureMetadata'\n\n    CRAHAirFlowMsg:\n      payload:\n        $ref: '#/components/schemas/CRAHAirFlowMetadata'\n\n    CRAHAirPressureMsg:\n      payload:\n        $ref: '#/components/schemas/CRAHAirPressureMetadata'\n\n    CRACLiquidTemperatureMsg:\n      payload:\n        $ref: '#/components/schemas/CRACLiquidTemperatureMetadata'\n\n    CRACLiquidDifferentialPressureMsg:\n      payload:\n        $ref: '#/components/schemas/CRACLiquidDifferentialPressureMetadata'\n\n    CRACLiquidFlowMsg:\n      payload:\n        $ref: '#/components/schemas/CRACLiquidFlowMetadata'\n\n    CRACLiquidPressureMsg:\n      payload:\n        $ref: '#/components/schemas/CRACLiquidPressureMetadata'\n\n    CRACStatusMsg:\n      payload:\n        $ref: '#/components/schemas/CRACStatusMetadata'\n\n    CRACAvailableMsg:\n      payload:\n        $ref: '#/components/schemas/CRACAvailableMetadata'\n\n    CRACValvePositionMsg:\n      payload:\n        $ref: '#/components/schemas/CRACValvePositionMetadata'\n\n    CRACPumpSpeedMsg:\n      payload:\n        $ref: '#/components/schemas/CRACPumpSpeedMetadata'\n\n    CRACFanSpeedMsg:\n      payload:\n        $ref: '#/components/schemas/CRACFanSpeedMetadata'\n\n    CRACDamperPositionMsg:\n      payload:\n        $ref: '#/components/schemas/CRACDamperPositionMetadata'\n\n    CRACAirTemperatureMsg:\n      payload:\n        $ref: '#/components/schemas/CRACAirTemperatureMetadata'\n\n    CRACAirDifferentialPressureMsg:\n      payload:\n        $ref: '#/components/schemas/CRACAirDifferentialPressureMetadata'\n\n    CRACAirFlowMsg:\n      payload:\n        $ref: '#/components/schemas/CRACAirFlowMetadata'\n\n    CRACAirPressureMsg:\n      payload:\n        $ref: '#/components/schemas/CRACAirPressureMetadata'\n\n    AHULiquidTemperatureMsg:\n      payload:\n        $ref: '#/components/schemas/AHULiquidTemperatureMetadata'\n\n    AHULiquidDifferentialPressureMsg:\n      payload:\n        $ref: '#/components/schemas/AHULiquidDifferentialPressureMetadata'\n\n    AHULiquidFlowMsg:\n      payload:\n        $ref: '#/components/schemas/AHULiquidFlowMetadata'\n\n    AHULiquidPressureMsg:\n      payload:\n        $ref: '#/components/schemas/AHULiquidPressureMetadata'\n\n    AHUStatusMsg:\n      payload:\n        $ref: '#/components/schemas/AHUStatusMetadata'\n\n    AHUAvailableMsg:\n      payload:\n        $ref: '#/components/schemas/AHUAvailableMetadata'\n\n    AHUValvePositionMsg:\n      payload:\n        $ref: '#/components/schemas/AHUValvePositionMetadata'\n\n    AHUPumpSpeedMsg:\n      payload:\n        $ref: '#/components/schemas/AHUPumpSpeedMetadata'\n\n    AHUFanSpeedMsg:\n      payload:\n        $ref: '#/components/schemas/AHUFanSpeedMetadata'\n\n    AHUDamperPositionMsg:\n      payload:\n        $ref: '#/components/schemas/AHUDamperPositionMetadata'\n\n    AHUAirTemperatureMsg:\n      payload:\n        $ref: '#/components/schemas/AHUAirTemperatureMetadata'\n\n    AHUAirDifferentialPressureMsg:\n      payload:\n        $ref: '#/components/schemas/AHUAirDifferentialPressureMetadata'\n\n    AHUAirFlowMsg:\n      payload:\n        $ref: '#/components/schemas/AHUAirFlowMetadata'\n\n    AHUAirPressureMsg:\n      payload:\n        $ref: '#/components/schemas/AHUAirPressureMetadata'\n\n    ChillerLiquidTemperatureMsg:\n      payload:\n        $ref: '#/components/schemas/ChillerLiquidTemperatureMetadata'\n\n    ChillerLiquidDifferentialPressureMsg:\n      payload:\n        $ref: '#/components/schemas/ChillerLiquidDifferentialPressureMetadata'\n\n    ChillerLiquidFlowMsg:\n      payload:\n        $ref: '#/components/schemas/ChillerLiquidFlowMetadata'\n\n    ChillerLiquidPressureMsg:\n      payload:\n        $ref: '#/components/schemas/ChillerLiquidPressureMetadata'\n\n    ChillerStatusMsg:\n      payload:\n        $ref: '#/components/schemas/ChillerStatusMetadata'\n\n    ChillerAvailableMsg:\n      payload:\n        $ref: '#/components/schemas/ChillerAvailableMetadata'\n\n    ChillerValvePositionMsg:\n      payload:\n        $ref: '#/components/schemas/ChillerValvePositionMetadata'\n\n    ChillerPumpSpeedMsg:\n      payload:\n        $ref: '#/components/schemas/ChillerPumpSpeedMetadata'\n\n    ChillerFanSpeedMsg:\n      payload:\n        $ref: '#/components/schemas/ChillerFanSpeedMetadata'\n\n    ChillerDamperPositionMsg:\n      payload:\n        $ref: '#/components/schemas/ChillerDamperPositionMetadata'\n\n    ChillerAirTemperatureMsg:\n      payload:\n        $ref: '#/components/schemas/ChillerAirTemperatureMetadata'\n\n    ChillerAirDifferentialPressureMsg:\n      payload:\n        $ref: '#/components/schemas/ChillerAirDifferentialPressureMetadata'\n\n    ChillerAirFlowMsg:\n      payload:\n        $ref: '#/components/schemas/ChillerAirFlowMetadata'\n\n    ChillerAirPressureMsg:\n      payload:\n        $ref: '#/components/schemas/ChillerAirPressureMetadata'\n    GenericEquipmentPointMsg:\n      payload:\n        $ref: '#/components/schemas/GenericEquipmentPointMetadata'\n\n    # Generic PowerMeter\n    GenericPowerMeterPointMsg:\n      payload:\n        $ref: '#/components/schemas/GenericPowerMeterPointMetadata'\n\n    # Tank\n    TankLiquidTemperatureMsg:\n      payload:\n        $ref: '#/components/schemas/TankLiquidTemperatureMetadata'\n\n    TankLiquidDifferentialPressureMsg:\n      payload:\n        $ref: '#/components/schemas/TankLiquidDifferentialPressureMetadata'\n\n    TankLiquidFlowMsg:\n      payload:\n        $ref: '#/components/schemas/TankLiquidFlowMetadata'\n\n    TankLiquidPressureMsg:\n      payload:\n        $ref: '#/components/schemas/TankLiquidPressureMetadata'\n\n    TankStatusMsg:\n      payload:\n        $ref: '#/components/schemas/TankStatusMetadata'\n\n    TankAvailableMsg:\n      payload:\n        $ref: '#/components/schemas/TankAvailableMetadata'\n\n    TankValvePositionMsg:\n      payload:\n        $ref: '#/components/schemas/TankValvePositionMetadata'\n\n    TankPumpSpeedMsg:\n      payload:\n        $ref: '#/components/schemas/TankPumpSpeedMetadata'\n\n    TankFanSpeedMsg:\n      payload:\n        $ref: '#/components/schemas/TankFanSpeedMetadata'\n\n    TankDamperPositionMsg:\n      payload:\n        $ref: '#/components/schemas/TankDamperPositionMetadata'\n\n    TankAirTemperatureMsg:\n      payload:\n        $ref: '#/components/schemas/TankAirTemperatureMetadata'\n\n    TankAirDifferentialPressureMsg:\n      payload:\n        $ref: '#/components/schemas/TankAirDifferentialPressureMetadata'\n\n    TankAirFlowMsg:\n      payload:\n        $ref: '#/components/schemas/TankAirFlowMetadata'\n\n    TankAirPressureMsg:\n      payload:\n        $ref: '#/components/schemas/TankAirPressureMetadata'\n\n    # GenericObject\n    GenericObjectLiquidTemperatureMsg:\n      payload:\n        $ref: '#/components/schemas/GenericObjectLiquidTemperatureMetadata'\n\n    GenericObjectLiquidDifferentialPressureMsg:\n      payload:\n        $ref: '#/components/schemas/GenericObjectLiquidDifferentialPressureMetadata'\n\n    GenericObjectLiquidFlowMsg:\n      payload:\n        $ref: '#/components/schemas/GenericObjectLiquidFlowMetadata'\n\n    GenericObjectLiquidPressureMsg:\n      payload:\n        $ref: '#/components/schemas/GenericObjectLiquidPressureMetadata'\n\n    GenericObjectStatusMsg:\n      payload:\n        $ref: '#/components/schemas/GenericObjectStatusMetadata'\n\n    GenericObjectAvailableMsg:\n      payload:\n        $ref: '#/components/schemas/GenericObjectAvailableMetadata'\n\n    GenericObjectValvePositionMsg:\n      payload:\n        $ref: '#/components/schemas/GenericObjectValvePositionMetadata'\n\n    GenericObjectPumpSpeedMsg:\n      payload:\n        $ref: '#/components/schemas/GenericObjectPumpSpeedMetadata'\n\n    GenericObjectFanSpeedMsg:\n      payload:\n        $ref: '#/components/schemas/GenericObjectFanSpeedMetadata'\n\n    GenericObjectDamperPositionMsg:\n      payload:\n        $ref: '#/components/schemas/GenericObjectDamperPositionMetadata'\n\n    GenericObjectAirTemperatureMsg:\n      payload:\n        $ref: '#/components/schemas/GenericObjectAirTemperatureMetadata'\n\n    GenericObjectAirDifferentialPressureMsg:\n      payload:\n        $ref: '#/components/schemas/GenericObjectAirDifferentialPressureMetadata'\n\n    GenericObjectAirFlowMsg:\n      payload:\n        $ref: '#/components/schemas/GenericObjectAirFlowMetadata'\n\n    GenericObjectAirPressureMsg:\n      payload:\n        $ref: '#/components/schemas/GenericObjectAirPressureMetadata'\n\n    GenericObjectLiquidTemperatureSpRequestMsg:\n      payload:\n        $ref: '#/components/schemas/GenericObjectLiquidTemperatureSpRequestMetadata'\n\n    GenericObjectSoundMsg:\n      payload:\n        $ref: '#/components/schemas/GenericObjectSoundMetadata'\n\n\n\n  schemas:\n\n    # =========================================================================\n    # SECTION 1 — Primitive building-block schemas\n    #\n    # Every field in an allOf/oneOf is a named $ref — no anonymous schemas.\n    # Naming convention:\n    #   *Identifiers  — the object-identity fields added by a base schema\n    #   *Fields       — the pointType-specific fields (pointType enum + engUnit)\n    #   *Mode         — a oneOf variant for identifier selection (named-object or associate)\n    #   *CommonFields — optional fields shared across a category\n    # =========================================================================\n\n    # -------------------------------------------------------------------------\n    # 1a. Shared primitives\n    # -------------------------------------------------------------------------\n\n    MetadataBase:\n      type: object\n      description: Minimum fields present on every metadata message.\n      required:\n        - objectType\n        - pointType\n      properties:\n        objectType:\n          type: string\n          description: Canonical object type. Matches the objectType MQTT topic segment.\n        pointType:\n          type: string\n          description: Canonical point type. Matches the pointType MQTT topic segment.\n\n    IntegrationPublisherFields:\n      type: object\n      description: \u003e\n        Fields added to metadata for integration-published points. Integrations\n        MUST publish values to the exact topic corresponding to `integration` — do not construct it\n        independently.\n      required:\n        - integration\n      properties:\n        integration:\n          type: string\n          description: Integration identifier responsible for publishing this value.\n\n\n    StateTextField:\n      type: object\n      description: Required for state/status/alarm points that carry no engineering unit.\n      required:\n        - stateText\n      properties:\n        stateText:\n          type: array\n          description: \u003e\n            State label mapping. Each entry maps a numeric state value to its\n            human-readable label (e.g., `[{value: 0, text: \"Off\"}, {value: 1, text: \"On\"}]`).\n          items:\n            type: object\n            required: [value, text]\n            properties:\n              value:\n                type: integer\n                description: Numeric state value.\n              text:\n                type: string\n                description: Human-readable label for this state.\n            additionalProperties: false\n\n    EquipmentPointEngUnit:\n      type: object\n      description: Requires a non-empty engUnit string (mutually exclusive with stateText).\n      required:\n        - engUnit\n      properties:\n        engUnit:\n          type: string\n          description: Engineering unit for the measurement.\n\n    EquipmentMeasurementModeBase:\n      description: \u003e\n        Base for equipment measurement metadata. Two independent XOR constraints apply:\n        - Identifier: named-object mode (objectName + objectId required,\n          associateId prohibited) XOR associate mode (associateId required, no objectName/objectId).\n        - Measurement: engUnit required XOR stateText required.\n        These two constraints are fully independent — all four combinations are valid.\n        Combines MetadataBase, EquipmentCommonFields, and both independent oneOf constraints.\n      allOf:\n        - $ref: '#/components/schemas/MetadataBase'\n        - $ref: '#/components/schemas/EquipmentCommonFields'\n        - oneOf:\n            - $ref: '#/components/schemas/EquipmentNamedObjectMode'\n            - $ref: '#/components/schemas/EquipmentAssociateMode'\n        - oneOf:\n            - $ref: '#/components/schemas/EquipmentPointEngUnit'\n            - $ref: '#/components/schemas/StateTextField'\n\n    # -------------------------------------------------------------------------\n    # 1b. Rack identifier fragment\n    # -------------------------------------------------------------------------\n\n    rackLocationIdentifiers:\n      type: object\n      description: Rack-specific identifier fields added to all Rack metadata messages.\n      required:\n        - rackLocationName\n        - rackLocationId\n      properties:\n        rackLocationName:\n          type: string\n          description: Human-readable rack name as defined by the BMS.\n        rackLocationId:\n          type: string\n          description: Stable unique identifier for the rack.\n\n    # -------------------------------------------------------------------------\n    # 1c. PowerMeter identifier fragment\n    # -------------------------------------------------------------------------\n\n    PowerMeterIdentifiers:\n      type: object\n      description: PowerMeter-specific identifier fields added to all PowerMeter metadata messages.\n      required:\n        - objectName\n        - objectId\n        - servesId\n      properties:\n        objectName:\n          type: string\n          description: Human-readable name of the electrical device.\n        objectId:\n          type: string\n          description: Stable unique identifier for the electrical device.\n        servesId:\n          type: array\n          items:\n            type: string\n          description: List of objectIds of entities served by this power meter.\n\n    # -------------------------------------------------------------------------\n    # 1d. Generic Equipment identifier fragments\n    # -------------------------------------------------------------------------\n\n    EquipmentCommonFields:\n      type: object\n      description: \u003e\n        Optional fields common to all generic equipment metadata, regardless\n        of identifier mode.\n      properties:\n        processArea:\n          type: array\n          items:\n            type: string\n          description: \u003e\n            List of process areas or sub-system locations within the\n            equipment\n\n    EquipmentNamedObjectMode:\n      type: object\n      description: |\n        **Object Mode**: use when the object is identified directly\n        by name and ID.\n\n        - `objectName` and `objectId` are **required**.\n        - `servesId` is **optional** in Named-object mode.\n        - `associateId` must **not** be present.\n\n        Incompatible with `EquipmentAssociateMode` — validators enforce this via\n        the parent `oneOf`.\n      required:\n        - objectName\n        - objectId\n      properties:\n        objectName:\n          type: string\n          description: Human-readable equipment name.\n        objectId:\n          type: string\n          description: Stable unique identifier for the equipment.\n        servesId:\n          type: array\n          items:\n            type: string\n          description: \u003e\n            Optional list of objectIds of entities this equipment serves. Only valid in Named-object mode.\n            Only valid in Named-object mode — must not appear in Associate mode.\n      not:\n        properties:\n          associateId:\n            type: string\n        required:\n          - associateId\n\n    EquipmentAssociateMode:\n      type: object\n      description: |\n        _Associate Mode_ : use when the object is referenced via an\n        association identifier.\n\n        - `associateId` is **required**.\n        - `objectName`, `objectId`, and `servesId` must **not** be present.\n\n        Incompatible with `EquipmentNamedObjectMode` — validators enforce this\n        via the parent `oneOf`.\n      required:\n        - associateId\n      properties:\n        associateId:\n          type: string\n          description: Identifier of the associated entity.\n      not:\n        anyOf:\n          - properties:\n              objectName:\n                type: string\n            required:\n              - objectName\n          - properties:\n              objectId:\n                type: string\n            required:\n              - objectId\n          - properties:\n              servesId:\n                type: array\n                items:\n                  type: string\n            required:\n              - servesId\n\n    EquipmentIntegrationIdentifierFields:\n      type: object\n      description: \u003e\n        Extends EquipmentIntegrationMetadataBase: adds `integration` for integration-published equipment points.\n      required:\n        - integration\n      properties:\n        integration:\n          type: string\n          description: Integration responsible for publishing this value.\n\n\n    # -------------------------------------------------------------------------\n    # 1e. System identifier fragments\n    # -------------------------------------------------------------------------\n\n    SystemIntegrationIdentifiers:\n      type: object\n      description: \u003e\n        Required `integration` field for integration-published System\n        metadata messages.\n      required:\n        - integration\n      properties:\n        integration:\n          type: string\n          description: Integration identifier.\n\n    # =========================================================================\n    # SECTION 2 — Composed base schemas\n    #\n    # Each allOf element is a named $ref — no anonymous schemas.\n    # =========================================================================\n\n    RackMetadataBase:\n      description: \u003e\n        Composed base for all BMS-published Rack metadata messages.\n        Combines MetadataBase with rackLocationIdentifiers.\n      allOf:\n        - $ref: '#/components/schemas/MetadataBase'\n        - $ref: '#/components/schemas/rackLocationIdentifiers'\n\n    RackIntegrationMetadataBase:\n      description: \u003e\n        Composed base for Integration-published Rack metadata messages.\n        Extends RackMetadataBase with IntegrationPublisherFields.\n      allOf:\n        - $ref: '#/components/schemas/RackMetadataBase'\n        - $ref: '#/components/schemas/IntegrationPublisherFields'\n\n    PowerMeterMetadataBase:\n      description: \u003e\n        Composed base for all PowerMeter metadata messages.\n        Combines MetadataBase with PowerMeterIdentifiers.\n      allOf:\n        - $ref: '#/components/schemas/MetadataBase'\n        - $ref: '#/components/schemas/PowerMeterIdentifiers'\n\n    EquipmentMetadataBase:\n      description: |\n        Composed base for all generic equipment metadata.\n\n        Combines MetadataBase + EquipmentCommonFields + exactly one identifier\n        mode from the `oneOf`:\n        - **ObjectMode**: objectName + objectId required,\n          servesId optional, associateId prohibited.\n        - **Associate Mode**: associateId required, all name/id/serves\n          fields prohibited.\n      allOf:\n        - $ref: '#/components/schemas/MetadataBase'\n        - $ref: '#/components/schemas/EquipmentCommonFields'\n        - oneOf:\n            - $ref: '#/components/schemas/EquipmentNamedObjectMode'\n            - $ref: '#/components/schemas/EquipmentAssociateMode'\n\n    EquipmentIntegrationMetadataBase:\n      description: \u003e\n        Extends EquipmentMetadataBase for integration-published equipment points.\n        Adds EquipmentIntegrationIdentifierFields (integration required).\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/EquipmentIntegrationIdentifierFields'\n\n    SystemIntegrationMetadataBase:\n      description: \u003e\n        Composed base for Integration-published System metadata messages.\n        Combines MetadataBase with SystemIntegrationIdentifiers.\n      allOf:\n        - $ref: '#/components/schemas/MetadataBase'\n        - $ref: '#/components/schemas/SystemIntegrationIdentifiers'\n\n\n    # =========================================================================\n    # SECTION 3 — PointType enum schemas (for code generation / validation)\n    # =========================================================================\n\n    RackBmsPointType:\n      type: string\n      description: Valid pointType values for BMS-published Rack points.\n      enum:\n        - RackLiquidSupplyTemperature\n        - RackLiquidReturnTemperature\n        - RackLiquidFlow\n        - RackLiquidDifferentialPressure\n        - RackControlValvePosition\n        - RackPower\n        - RackLeakDetect\n        - RackLeakSensorFault\n        - RackLiquidIsolationStatus\n        - RackElectricalIsolationStatus\n\n    RackIntegrationPointType:\n      type: string\n      description: Valid pointType values for Integration-published Rack points.\n      enum:\n        - RackLeakDetectTray\n        - RackLiquidIsolationRequest\n        - RackElectricalIsolationRequest\n\n    PowerMeterPointType:\n      type: string\n      description: Valid pointType values for PowerMeter points (all BMS-published).\n      enum:\n        - Voltage\n        - PowerFactor\n        - Frequency\n        - ApparentPower\n        - ActivePower\n        - Current\n        - CurrentLimit\n        - PhaseCurrent\n\n    EquipmentBmsPointType:\n      type: string\n      description: Valid pointType values for BMS-published generic equipment points.\n      enum:\n        - LiquidTemperature\n        - LiquidDifferentialPressure\n        - LiquidFlow\n        - LiquidPressure\n        - Status\n        - Available\n        - ValvePosition\n        - PumpSpeed\n        - FanSpeed\n        - DamperPosition\n        - AirTemperature\n        - AirDifferentialPressure\n        - AirFlow\n        - AirPressure\n        - Sound\n        - GenericPoint\n\n    EquipmentIntegrationPointType:\n      type: string\n      description: Valid pointType values for Integration-published generic equipment points.\n      enum:\n        - LiquidTemperatureSpRequest\n\n    EquipmentObjectType:\n      type: string\n      description: Valid objectType values for generic equipment channels.\n      enum:\n        - CDU\n        - CoolingTower\n        - HX\n        - CRAH\n        - CRAC\n        - AHU\n        - Chiller\n        - BESS\n        - UPS\n        - ATS\n        - Generator\n        - Shunt\n        - Breaker\n        - Valve\n        - Pump\n        - Fan\n        - Damper\n        - Sensor\n        - Tank\n        - GenericObject\n\n    SystemBmsPointType:\n      type: string\n      description: Valid pointType values for BMS-published System points.\n      enum:\n        - HeartbeatTimestampBms\n        - HeartbeatEchoBms\n        - Status\n        - Available\n        - GenericPoint\n\n    SystemIntegrationPointType:\n      type: string\n      description: Valid pointType values for Integration-published System points.\n      enum:\n        - HearbeatTimestampIntegration\n        - HeartbeatEchoIntegration\n\n\n    # =========================================================================\n    # SECTION 4 — Per-pointType field fragments\n    #\n    # Each fragment captures only what differs per pointType:\n    # a pointType enum constraint and (where applicable) an engUnit enum.\n    # These are referenced as the second allOf element in each *Metadata schema.\n    # =========================================================================\n\n    # --- Rack fields ---------------------------------------------------------\n\n    RackLiquidSupplyTemperatureFields:\n      type: object\n      required: [engUnit]\n      properties:\n        pointType:\n          type: string\n          enum: [RackLiquidSupplyTemperature]\n        objectType:\n            type: string\n            enum: [Rack]\n        engUnit:\n          type: string\n          enum: [C]\n\n    RackLiquidReturnTemperatureFields:\n      type: object\n      required: [engUnit]\n      properties:\n        pointType:\n          type: string\n          enum: [RackLiquidReturnTemperature]\n        objectType:\n            type: string\n            enum: [Rack]\n        engUnit:\n          type: string\n          enum: [C]\n\n    RackLiquidFlowFields:\n      type: object\n      required: [engUnit]\n      properties:\n        pointType:\n          type: string\n          enum: [RackLiquidFlow]\n        objectType:\n            type: string\n            enum: [Rack]\n        engUnit:\n          type: string\n          enum: [LPM]\n\n    RackLiquidDifferentialPressureFields:\n      type: object\n      required: [engUnit]\n      properties:\n        pointType:\n          type: string\n          enum: [RackLiquidDifferentialPressure]\n        objectType:\n            type: string\n            enum: [Rack]\n        engUnit:\n          type: string\n          enum: [kPa]\n\n    RackControlValvePositionFields:\n      type: object\n      required: [engUnit]\n      properties:\n        pointType:\n          type: string\n          enum: [RackControlValvePosition]\n        objectType:\n            type: string\n            enum: [Rack]\n        engUnit:\n          type: string\n          enum: ['%']\n\n    RackPowerFields:\n      type: object\n      required: [engUnit]\n      properties:\n        pointType:\n          type: string\n          enum: [RackPower]\n        objectType:\n            type: string\n            enum: [Rack]\n        engUnit:\n          type: string\n          enum: [kW]\n\n    RackLeakDetectFields:\n      type: object\n      description: '0 = No Leak, 1 = Leak. No engUnit.'\n      required:\n        - stateText\n      properties:\n        pointType:\n          type: string\n          enum: [RackLeakDetect]\n        objectType:\n            type: string\n            enum: [Rack]\n        stateText:\n          type: array\n          description: \u003e\n            State label mapping for leak detection.\n          items:\n            type: object\n            required: [value, text]\n            properties:\n              value:\n                type: integer\n                description: Numeric state value.\n              text:\n                type: string\n                description: Human-readable label for this state.\n            additionalProperties: false\n          examples:\n            -\n              - value: 0\n                text: \"NoLeak\"\n              - value: 1\n                text: \"Leak\"\n\n    RackLeakSensorFaultFields:\n      type: object\n      description: '0 = No Fault, 1 = Fault. No engUnit.'\n      required:\n        - stateText\n      properties:\n        pointType:\n          type: string\n          enum: [RackLeakSensorFault]\n        objectType:\n            type: string\n            enum: [Rack]\n        stateText:\n          type: array\n          description: \u003e\n            State label mapping for leak sensor fault status.\n          items:\n            type: object\n            required: [value, text]\n            properties:\n              value:\n                type: integer\n                description: Numeric state value.\n              text:\n                type: string\n                description: Human-readable label for this state.\n            additionalProperties: false\n          examples:\n            -\n              - value: 0\n                text: \"NoFault\"\n              - value: 1\n                text: \"Fault\"\n\n    RackLiquidIsolationStatusFields:\n      type: object\n      description: '0=NotIsolated, 1=Isolated. No engUnit.'\n      required:\n        - stateText\n      properties:\n        pointType:\n          type: string\n          enum: [RackLiquidIsolationStatus]\n        objectType:\n            type: string\n            enum: [Rack]\n        stateText:\n          type: array\n          description: \u003e\n            State label mapping for liquid isolation status.\n          items:\n            type: object\n            required: [value, text]\n            properties:\n              value:\n                type: integer\n                description: Numeric state value.\n              text:\n                type: string\n                description: Human-readable label for this state.\n            additionalProperties: false\n          examples:\n            -\n              - value: 0\n                text: \"NotIsolated\"\n              - value: 1\n                text: \"Isolated\"\n\n    RackElectricalIsolationStatusFields:\n      type: object\n      description: '0 = NotIsolated, 1 = Isolated. No engUnit.'\n      required:\n        - stateText\n      properties:\n        pointType:\n          type: string\n          enum: [RackElectricalIsolationStatus]\n        objectType:\n            type: string\n            enum: [Rack]\n        stateText:\n          type: array\n          description: \u003e\n            State label mapping for electrical isolation status.\n          items:\n            type: object\n            required: [value, text]\n            properties:\n              value:\n                type: integer\n                description: Numeric state value.\n              text:\n                type: string\n                description: Human-readable label for this state.\n            additionalProperties: false\n          examples:\n            -\n              - value: 0\n                text: \"NotIsolated\"\n              - value: 1\n                text: \"Isolated\"\n\n    RackLeakDetectTrayFields:\n      type: object\n      description: '0 = No Leak, 1 = Leak (tray sensor). No engUnit. Integration-published value.'\n      required:\n        - stateText\n      properties:\n        pointType:\n          type: string\n          enum: [RackLeakDetectTray]\n        objectType:\n            type: string\n            enum: [Rack]\n        stateText:\n          type: array\n          description: \u003e\n            State label mapping for tray leak detection.\n          items:\n            type: object\n            required: [value, text]\n            properties:\n              value:\n                type: integer\n                description: Numeric state value.\n              text:\n                type: string\n                description: Human-readable label for this state.\n            additionalProperties: false\n          examples:\n            -\n              - value: 0\n                text: \"NoLeak\"\n              - value: 1\n                text: \"Leak\"\n\n    RackLiquidIsolationRequestFields:\n      type: object\n      description: '0 = Not Requested, 1 = Requested, -1 = Unknown. Integration-published value.'\n      required:\n        - stateText\n      properties:\n        pointType:\n          type: string\n          enum: [RackLiquidIsolationRequest]\n        objectType:\n            type: string\n            enum: [Rack]\n        stateText:\n          type: array\n          description: \u003e\n            State label mapping for liquid isolation request.\n          items:\n            type: object\n            required: [value, text]\n            properties:\n              value:\n                type: integer\n                description: Numeric state value.\n              text:\n                type: string\n                description: Human-readable label for this state.\n            additionalProperties: false\n          examples:\n            -\n              - value: 0\n                text: \"NoIsolationRequested\"\n              - value: 1\n                text: \"IsolationRequested\"\n\n    RackElectricalIsolationRequestFields:\n      type: object\n      description: '0 = Not Requested, 1 = Requested. Integration-published value.'\n      required:\n        - stateText\n      properties:\n        pointType:\n          type: string\n          enum: [RackElectricalIsolationRequest]\n        objectType:\n            type: string\n            enum: [Rack]\n        stateText:\n          type: array\n          description: \u003e\n            State label mapping for electrical isolation request.\n          items:\n            type: object\n            required: [value, text]\n            properties:\n              value:\n                type: integer\n                description: Numeric state value.\n              text:\n                type: string\n                description: Human-readable label for this state.\n            additionalProperties: false\n          examples:\n            -\n              - value: 0\n                text: \"NoIsolationRequested\"\n              - value: 1\n                text: \"IsolationRequested\"\n\n    # --- PowerMeter fields ---------------------------------------------------\n\n    VoltageFields:\n      type: object\n      required: [engUnit]\n      properties:\n        pointType:\n          type: string\n          enum: [Voltage]\n        objectType:\n          type: string\n          enum: [PowerMeter]\n        engUnit:\n          type: string\n          #enum: [V]\n\n    PowerFactorFields:\n      type: object\n      description: Dimensionless 0–1. engUnit not required.\n      properties:\n        pointType:\n          type: string\n          enum: [PowerFactor]\n        objectType:\n          type: string\n          enum: [PowerMeter]\n\n    FrequencyFields:\n      type: object\n      required: [engUnit]\n      properties:\n        pointType:\n          type: string\n          enum: [Frequency]\n        objectType:\n          type: string\n          enum: [PowerMeter]\n        engUnit:\n          type: string\n          #enum: [Hz]\n\n    ApparentPowerFields:\n      type: object\n      required: [engUnit]\n      properties:\n        pointType:\n          type: string\n          enum: [ApparentPower]\n        objectType:\n          type: string\n          enum: [PowerMeter]\n        engUnit:\n          type: string\n          #enum: [kVA]\n\n    ActivePowerFields:\n      type: object\n      required: [engUnit]\n      properties:\n        pointType:\n          type: string\n          enum: [ActivePower]\n        objectType:\n          type: string\n          enum: [PowerMeter]\n        engUnit:\n          type: string\n          #enum: [kW]\n\n    CurrentFields:\n      type: object\n      required: [engUnit]\n      properties:\n        pointType:\n          type: string\n          enum: [Current]\n        objectType:\n          type: string\n          enum: [PowerMeter]\n        engUnit:\n          type: string\n          #enum: [A]\n\n    CurrentLimitFields:\n      type: object\n      required: [engUnit]\n      properties:\n        pointType:\n          type: string\n          enum: [CurrentLimit]\n        objectType:\n          type: string\n          enum: [PowerMeter]\n        engUnit:\n          type: string\n          #enum: [A]\n\n    PhaseCurrentFields:\n      type: object\n      description: \u003e\n        PhaseCurrent additionally requires `phase` to identify which electrical\n        phase (A, B, or C). 3 metadata messages per meter, one per phase.\n      required:\n        - engUnit\n        - phase\n      properties:\n        pointType:\n          type: string\n          enum: [PhaseCurrent]\n        objectType:\n          type: string\n          enum: [PowerMeter]\n        engUnit:\n          type: string\n          #enum: [A]\n        phase:\n          type: string\n          enum: [A, B, C]\n          description: Electrical phase identifier.\n\n    # --- Generic Equipment fields --------------------------------------------\n    # engUnit enums reflect common industry standards.\n    # Verify with BMS configuration for site-specific values.\n\n    LiquidTemperatureFields:\n      type: object\n      required: [engUnit]\n      properties:\n        pointType:\n          type: string\n          enum: [LiquidTemperature]\n        engUnit:\n          type: string\n          enum: [C]\n        isSetpoint:\n          type: boolean\n          description: \u003e\n            Optional. When true, indicates this point is a setpoint (a target\n            value written to control equipment behavior).\n\n    LiquidDifferentialPressureFields:\n      type: object\n      description: \u003e\n        Measurement fields for LiquidDifferentialPressure. Typical engUnit: kPa.\n        The identifier (named-object XOR associate) and measurement (engUnit XOR stateText)\n        constraints are independent and enforced by EquipmentMeasurementModeBase.\n      properties:\n        pointType:\n          type: string\n          enum: [LiquidDifferentialPressure]\n        isSetpoint:\n          type: boolean\n          description: \u003e\n            Optional. When true, indicates this point is a setpoint (a target\n            value written to control equipment behavior).\n\n    LiquidFlowFields:\n      type: object\n      description: \u003e\n        Measurement fields for LiquidFlow. Typical engUnit: LPM.\n        The identifier (named-object XOR associate) and measurement (engUnit XOR stateText)\n        constraints are independent and enforced by EquipmentMeasurementModeBase.\n      properties:\n        pointType:\n          type: string\n          enum: [LiquidFlow]\n        isSetpoint:\n          type: boolean\n          description: \u003e\n            Optional. When true, indicates this point is a setpoint (a target\n            value written to control equipment behavior).\n\n    LiquidPressureFields:\n      type: object\n      description: \u003e\n        Measurement fields for LiquidPressure. Typical engUnit: kPa.\n        The identifier (named-object XOR associate) and measurement (engUnit XOR stateText)\n        constraints are independent and enforced by EquipmentMeasurementModeBase.\n      properties:\n        pointType:\n          type: string\n          enum: [LiquidPressure]\n        isSetpoint:\n          type: boolean\n          description: \u003e\n            Optional. When true, indicates this point is a setpoint (a target\n            value written to control equipment behavior).\n\n    StatusFields:\n      type: object\n      required:\n        - stateText\n      properties:\n        pointType:\n          type: string\n          enum: [Status]\n        integration:\n          type: string\n          description: \u003e\n            Optional integration identifier. When present, this integration\n            is responsible for publishing the value for this point.\n        stateText:\n          type: array\n          description: \u003e\n            State label mapping for operating status (values vary by equipment vendor).\n          items:\n            type: object\n            required: [value, text]\n            properties:\n              value:\n                type: integer\n                description: Numeric state value.\n              text:\n                type: string\n                description: Human-readable label for this state.\n            additionalProperties: false\n          examples:\n            -\n              - value: 0\n                text: \"NotOperating\"\n              - value: 1\n                text: \"Operating\"\n\n    AvailableFields:\n      type: object\n      required:\n        - stateText\n      properties:\n        pointType:\n          type: string\n          enum: [Available]\n        integration:\n          type: string\n          description: \u003e\n            Optional integration identifier. When present, this integration\n            is responsible for publishing the value for this point.\n        stateText:\n          type: array\n          description: \u003e\n            State label mapping for availability status (values vary by equipment vendor).\n          items:\n            type: object\n            required: [value, text]\n            properties:\n              value:\n                type: integer\n                description: Numeric state value.\n              text:\n                type: string\n                description: Human-readable label for this state.\n            additionalProperties: false\n          examples:\n            -\n              - value: 0\n                text: \"NotAvailable\"\n              - value: 1\n                text: \"Available\"\n\n    ValvePositionFields:\n      type: object\n      description: \u003e\n        Measurement fields for ValvePosition. Typical engUnit: %.\n        The identifier (named-object XOR associate) and measurement (engUnit XOR stateText)\n        constraints are independent and enforced by EquipmentMeasurementModeBase.\n      properties:\n        pointType:\n          type: string\n          enum: [ValvePosition]\n\n    PumpSpeedFields:\n      type: object\n      description: \u003e\n        Measurement fields for PumpSpeed. Typical engUnit: RPM.\n        The identifier (named-object XOR associate) and measurement (engUnit XOR stateText)\n        constraints are independent and enforced by EquipmentMeasurementModeBase.\n      properties:\n        pointType:\n          type: string\n          enum: [PumpSpeed]\n\n    FanSpeedFields:\n      type: object\n      description: \u003e\n        Measurement fields for FanSpeed. Typical engUnit: RPM.\n        The identifier (named-object XOR associate) and measurement (engUnit XOR stateText)\n        constraints are independent and enforced by EquipmentMeasurementModeBase.\n      properties:\n        pointType:\n          type: string\n          enum: [FanSpeed]\n\n    DamperPositionFields:\n      type: object\n      description: \u003e\n        Measurement fields for DamperPosition. Typical engUnit: %.\n        The identifier (named-object XOR associate) and measurement (engUnit XOR stateText)\n        constraints are independent and enforced by EquipmentMeasurementModeBase.\n      properties:\n        pointType:\n          type: string\n          enum: [DamperPosition]\n\n    AirTemperatureFields:\n      type: object\n      required: [engUnit]\n      properties:\n        pointType:\n          type: string\n          enum: [AirTemperature]\n        engUnit:\n          type: string\n          enum: [C]\n        isSetpoint:\n          type: boolean\n          description: \u003e\n            Optional. When true, indicates this point is a setpoint (a target\n            value written to control equipment behavior).\n\n    AirDifferentialPressureFields:\n      type: object\n      description: \u003e\n        Measurement fields for AirDifferentialPressure. Typical engUnit: Pa.\n        The identifier (named-object XOR associate) and measurement (engUnit XOR stateText)\n        constraints are independent and enforced by EquipmentMeasurementModeBase.\n      properties:\n        pointType:\n          type: string\n          enum: [AirDifferentialPressure]\n        isSetpoint:\n          type: boolean\n          description: \u003e\n            Optional. When true, indicates this point is a setpoint (a target\n            value written to control equipment behavior).\n\n    AirFlowFields:\n      type: object\n      description: \u003e\n        Measurement fields for AirFlow. Typical engUnit: CFM.\n        The identifier (named-object XOR associate) and measurement (engUnit XOR stateText)\n        constraints are independent and enforced by EquipmentMeasurementModeBase.\n      properties:\n        pointType:\n          type: string\n          enum: [AirFlow]\n        isSetpoint:\n          type: boolean\n          description: \u003e\n            Optional. When true, indicates this point is a setpoint (a target\n            value written to control equipment behavior).\n\n    AirPressureFields:\n      type: object\n      description: \u003e\n        Measurement fields for AirPressure. Typical engUnit: Pa.\n        The identifier (named-object XOR associate) and measurement (engUnit XOR stateText)\n        constraints are independent and enforced by EquipmentMeasurementModeBase.\n      properties:\n        pointType:\n          type: string\n          enum: [AirPressure]\n        isSetpoint:\n          type: boolean\n          description: \u003e\n            Optional. When true, indicates this point is a setpoint (a target\n            value written to control equipment behavior).\n    LeakDetectFields:\n      type: object\n      description: '0 = No Leak, 1 = Leak. No engUnit.'\n      required:\n        - stateText\n      properties:\n        pointType:\n          type: string\n          enum: [LeakDetect]\n        stateText:\n          type: array\n          description: \u003e\n            State label mapping for leak detection.\n          items:\n            type: object\n            required: [value, text]\n            properties:\n              value:\n                type: integer\n                description: Numeric state value.\n              text:\n                type: string\n                description: Human-readable label for this state.\n            additionalProperties: false\n          examples:\n            -\n              - value: 0\n                text: \"NoLeak\"\n              - value: 1\n                text: \"Leak\"\n\n    AirRelativeHumidityFields:\n      type: object\n      description: \u003e\n        Measurement fields for AirRelativeHumidity. Typical engUnit: %RH.\n        The identifier (named-object XOR associate) and measurement (engUnit XOR stateText)\n        constraints are independent and enforced by EquipmentMeasurementModeBase.\n      properties:\n        pointType:\n          type: string\n          enum: [AirRelativeHumidity]\n        isSetpoint:\n          type: boolean\n          description: \u003e\n            Optional. When true, indicates this point is a setpoint (a target\n            value written to control equipment behavior).\n\n\n    LiquidTemperatureSpRequestFields:\n      type: object\n      description: \u003e\n        Setpoint request written by an integration (e.g., MEPAI) to a CDU.\n        BMS publishes metadata; the integration publishes the value to respective value topic namespace identified by `integration`\n      required: [engUnit]\n      properties:\n        pointType:\n          type: string\n          enum: [LiquidTemperatureSpRequest]\n        objectType:\n          type: string\n          enum: [CDU]\n        engUnit:\n          type: string\n          enum: [C]\n\n\n    GenericObjectLiquidTemperatureSpRequestFields:\n      type: object\n      description: \u003e\n        Setpoint request for a GenericObject. BMS publishes metadata;\n        the integration publishes the value to the derived topic.\n      required: [engUnit]\n      properties:\n        pointType:\n          type: string\n          enum: [LiquidTemperatureSpRequest]\n        objectType:\n          type: string\n          enum: [GenericObject]\n        engUnit:\n          type: string\n          enum: [C]\n\n    SoundFields:\n      type: object\n      required: [engUnit]\n      properties:\n        pointType:\n          type: string\n          enum: [Sound]\n        engUnit:\n          type: string\n          # enum: [dB]\n\n    # --- System / Heartbeat point-type fields --------------------------------\n\n    HeartbeatTimestampBmsFields:\n      type: object\n      description: \u003e\n        Required heartbeat. Written every 5 s. `scope` optionally identifies\n        which MQTT topics this heartbeat covers.\n      properties:\n        pointType:\n          type: string\n          enum: [HeartbeatTimestampBms]\n        scope:\n          type: string\n          description: Identifies which MQTT topics this heartbeat covers.\n\n    HeartbeatEchoBmsFields:\n      type: object\n      description: BMS echoes back the timestamp received from a specific integration.\n      required: [integration]\n      properties:\n        pointType:\n          type: string\n          enum: [HeartbeatEchoBms]\n        integration:\n          type: string\n          description: Integration whose timestamp is being echoed.\n\n    HearbeatTimestampIntegrationFields:\n      type: object\n      description: Integration heartbeat. Written every 5 s.\n      properties:\n        pointType:\n          type: string\n          enum: [HearbeatTimestampIntegration]\n\n    HeartbeatEchoIntegrationFields:\n      type: object\n      description: Integration echoes the BMS timestamp, once per BMS client/scope.\n      properties:\n        pointType:\n          type: string\n          enum: [HeartbeatEchoIntegration]\n        scope:\n          type: string\n          description: BMS scope being echoed (optional).\n\n\n    # =========================================================================\n    # SECTION 5 — Fully composed per-pointType metadata schemas\n    #\n    # Each schema = base $ref + fields $ref, both named.\n    # No anonymous schemas anywhere in the allOf arrays.\n    # =========================================================================\n\n    # --- Rack — BMS published ------------------------------------------------\n\n    RackLiquidSupplyTemperatureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/RackMetadataBase'\n        - $ref: '#/components/schemas/RackLiquidSupplyTemperatureFields'\n      unevaluatedProperties: false\n\n    RackLiquidReturnTemperatureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/RackMetadataBase'\n        - $ref: '#/components/schemas/RackLiquidReturnTemperatureFields'\n      unevaluatedProperties: false\n\n    RackLiquidFlowMetadata:\n      allOf:\n        - $ref: '#/components/schemas/RackMetadataBase'\n        - $ref: '#/components/schemas/RackLiquidFlowFields'\n      unevaluatedProperties: false\n\n    RackLiquidDifferentialPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/RackMetadataBase'\n        - $ref: '#/components/schemas/RackLiquidDifferentialPressureFields'\n      unevaluatedProperties: false\n\n    RackLiquidDifferentialPressureSpFields:\n      type: object\n      required: [engUnit]\n      properties:\n        pointType:\n          type: string\n          enum: [RackLiquidDifferentialPressureSp]\n        objectType:\n          type: string\n          enum: [Rack]\n        engUnit:\n          type: string\n          enum: [kPa]\n        isSetpoint:\n          type: boolean\n          description: \u003e\n            Optional inclusion. Indicates this point is a target value written to control equipment behavior.\n\n    RackLiquidDifferentialPressureSpMetadata:\n      allOf:\n        - $ref: '#/components/schemas/RackMetadataBase'\n        - $ref: '#/components/schemas/RackLiquidDifferentialPressureSpFields'\n      unevaluatedProperties: false\n\n    RackControlValvePositionMetadata:\n      allOf:\n        - $ref: '#/components/schemas/RackMetadataBase'\n        - $ref: '#/components/schemas/RackControlValvePositionFields'\n      unevaluatedProperties: false\n\n    RackPowerMetadata:\n      allOf:\n        - $ref: '#/components/schemas/RackMetadataBase'\n        - $ref: '#/components/schemas/RackPowerFields'\n      unevaluatedProperties: false\n\n    RackLeakDetectMetadata:\n      allOf:\n        - $ref: '#/components/schemas/RackMetadataBase'\n        - $ref: '#/components/schemas/RackLeakDetectFields'\n      unevaluatedProperties: false\n\n    RackLeakSensorFaultMetadata:\n      allOf:\n        - $ref: '#/components/schemas/RackMetadataBase'\n        - $ref: '#/components/schemas/RackLeakSensorFaultFields'\n      unevaluatedProperties: false\n\n    RackLiquidIsolationStatusMetadata:\n      allOf:\n        - $ref: '#/components/schemas/RackMetadataBase'\n        - $ref: '#/components/schemas/RackLiquidIsolationStatusFields'\n      unevaluatedProperties: false\n\n    RackElectricalIsolationStatusMetadata:\n      allOf:\n        - $ref: '#/components/schemas/RackMetadataBase'\n        - $ref: '#/components/schemas/RackElectricalIsolationStatusFields'\n      unevaluatedProperties: false\n\n    # --- Rack — Integration published ----------------------------------------\n\n    RackLeakDetectTrayMetadata:\n      allOf:\n        - $ref: '#/components/schemas/RackMetadataBase'\n        - $ref: '#/components/schemas/RackLeakDetectTrayFields'\n      unevaluatedProperties: false\n\n    RackLiquidIsolationRequestMetadata:\n      allOf:\n        - $ref: '#/components/schemas/RackIntegrationMetadataBase'\n        - $ref: '#/components/schemas/RackLiquidIsolationRequestFields'\n      unevaluatedProperties: false\n\n    RackElectricalIsolationRequestMetadata:\n      allOf:\n        - $ref: '#/components/schemas/RackIntegrationMetadataBase'\n        - $ref: '#/components/schemas/RackElectricalIsolationRequestFields'\n      unevaluatedProperties: false\n\n    # --- PowerMeter ----------------------------------------------------------\n\n    PowerMeterVoltageMetadata:\n      allOf:\n        - $ref: '#/components/schemas/PowerMeterMetadataBase'\n        - $ref: '#/components/schemas/VoltageFields'\n      unevaluatedProperties: false\n\n    PowerMeterPowerFactorMetadata:\n      allOf:\n        - $ref: '#/components/schemas/PowerMeterMetadataBase'\n        - $ref: '#/components/schemas/PowerFactorFields'\n      unevaluatedProperties: false\n\n    PowerMeterFrequencyMetadata:\n      allOf:\n        - $ref: '#/components/schemas/PowerMeterMetadataBase'\n        - $ref: '#/components/schemas/FrequencyFields'\n      unevaluatedProperties: false\n\n    PowerMeterApparentPowerMetadata:\n      allOf:\n        - $ref: '#/components/schemas/PowerMeterMetadataBase'\n        - $ref: '#/components/schemas/ApparentPowerFields'\n      unevaluatedProperties: false\n\n    PowerMeterActivePowerMetadata:\n      allOf:\n        - $ref: '#/components/schemas/PowerMeterMetadataBase'\n        - $ref: '#/components/schemas/ActivePowerFields'\n      unevaluatedProperties: false\n\n    PowerMeterCurrentMetadata:\n      allOf:\n        - $ref: '#/components/schemas/PowerMeterMetadataBase'\n        - $ref: '#/components/schemas/CurrentFields'\n      unevaluatedProperties: false\n\n    PowerMeterCurrentLimitMetadata:\n      allOf:\n        - $ref: '#/components/schemas/PowerMeterMetadataBase'\n        - $ref: '#/components/schemas/CurrentLimitFields'\n      unevaluatedProperties: false\n\n    PowerMeterPhaseCurrentMetadata:\n      allOf:\n        - $ref: '#/components/schemas/PowerMeterMetadataBase'\n        - $ref: '#/components/schemas/PhaseCurrentFields'\n      unevaluatedProperties: false\n\n    # --- Generic Equipment — BMS published -----------------------------------\n\n    LiquidTemperatureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/LiquidTemperatureFields'\n      unevaluatedProperties: false\n\n    LiquidDifferentialPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/LiquidDifferentialPressureFields'\n      unevaluatedProperties: false\n\n    LiquidFlowMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/LiquidFlowFields'\n      unevaluatedProperties: false\n\n    LiquidPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/LiquidPressureFields'\n      unevaluatedProperties: false\n\n    StatusMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/StatusFields'\n      unevaluatedProperties: false\n\n    AvailableMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/AvailableFields'\n      unevaluatedProperties: false\n\n    ValvePositionMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/ValvePositionFields'\n      unevaluatedProperties: false\n\n    PumpSpeedMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/PumpSpeedFields'\n      unevaluatedProperties: false\n\n    FanSpeedMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/FanSpeedFields'\n      unevaluatedProperties: false\n\n    DamperPositionMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/DamperPositionFields'\n      unevaluatedProperties: false\n\n    AirTemperatureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/AirTemperatureFields'\n      unevaluatedProperties: false\n\n    AirDifferentialPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirDifferentialPressureFields'\n      unevaluatedProperties: false\n\n    AirFlowMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirFlowFields'\n      unevaluatedProperties: false\n\n    AirPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirPressureFields'\n      unevaluatedProperties: false\n\n    SoundMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/SoundFields'\n      unevaluatedProperties: false\n\n    # --- Generic Equipment — Integration published ---------------------------\n\n    LiquidTemperatureSpRequestMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentIntegrationMetadataBase'\n        - $ref: '#/components/schemas/LiquidTemperatureSpRequestFields'\n      unevaluatedProperties: false\n\n    # --- System --------------------------------------------------------------\n\n    SystemHeartbeatTimestampBmsMetadata:\n      allOf:\n        - $ref: '#/components/schemas/MetadataBase'\n        - $ref: '#/components/schemas/HeartbeatTimestampBmsFields'\n      unevaluatedProperties: false\n\n    SystemHeartbeatEchoBmsMetadata:\n      allOf:\n        - $ref: '#/components/schemas/MetadataBase'\n        - $ref: '#/components/schemas/HeartbeatEchoBmsFields'\n      unevaluatedProperties: false\n\n    SystemHearbeatTimestampIntegrationMetadata:\n      allOf:\n        - $ref: '#/components/schemas/SystemIntegrationMetadataBase'\n        - $ref: '#/components/schemas/HearbeatTimestampIntegrationFields'\n      unevaluatedProperties: false\n\n    SystemHeartbeatEchoIntegrationMetadata:\n      allOf:\n        - $ref: '#/components/schemas/SystemIntegrationMetadataBase'\n        - $ref: '#/components/schemas/HeartbeatEchoIntegrationFields'\n      unevaluatedProperties: false\n\n    SystemObjectTypeFields:\n      type: object\n      properties:\n        objectType:\n          type: string\n          enum: [System]\n\n    SystemStatusMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/StatusFields'\n        - $ref: '#/components/schemas/SystemObjectTypeFields'\n      unevaluatedProperties: false\n\n    SystemAvailableMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/AvailableFields'\n        - $ref: '#/components/schemas/SystemObjectTypeFields'\n      unevaluatedProperties: false\n\n    # --- Per-objectType objectType field fragments -------------------------\n    BESSObjectTypeFields:\n      type: object\n      properties:\n        objectType:\n          type: string\n          enum: [BESS]\n\n    UPSObjectTypeFields:\n      type: object\n      properties:\n        objectType:\n          type: string\n          enum: [UPS]\n\n    ATSObjectTypeFields:\n      type: object\n      properties:\n        objectType:\n          type: string\n          enum: [ATS]\n\n    GeneratorObjectTypeFields:\n      type: object\n      properties:\n        objectType:\n          type: string\n          enum: [Generator]\n\n    ShuntObjectTypeFields:\n      type: object\n      properties:\n        objectType:\n          type: string\n          enum: [Shunt]\n\n    BreakerObjectTypeFields:\n      type: object\n      properties:\n        objectType:\n          type: string\n          enum: [Breaker]\n\n    CDUObjectTypeFields:\n      type: object\n      properties:\n        objectType:\n          type: string\n          enum: [CDU]\n\n    CoolingTowerObjectTypeFields:\n      type: object\n      properties:\n        objectType:\n          type: string\n          enum: [CoolingTower]\n\n    HXObjectTypeFields:\n      type: object\n      properties:\n        objectType:\n          type: string\n          enum: [HX]\n\n    CRAHObjectTypeFields:\n      type: object\n      properties:\n        objectType:\n          type: string\n          enum: [CRAH]\n\n    CRACObjectTypeFields:\n      type: object\n      properties:\n        objectType:\n          type: string\n          enum: [CRAC]\n\n    AHUObjectTypeFields:\n      type: object\n      properties:\n        objectType:\n          type: string\n          enum: [AHU]\n\n    ChillerObjectTypeFields:\n      type: object\n      properties:\n        objectType:\n          type: string\n          enum: [Chiller]\n\n    ValveObjectTypeFields:\n      type: object\n      properties:\n        objectType:\n          type: string\n          enum: [Valve]\n\n    PumpObjectTypeFields:\n      type: object\n      properties:\n        objectType:\n          type: string\n          enum: [Pump]\n\n    FanObjectTypeFields:\n      type: object\n      properties:\n        objectType:\n          type: string\n          enum: [Fan]\n\n    DamperObjectTypeFields:\n      type: object\n      properties:\n        objectType:\n          type: string\n          enum: [Damper]\n\n    SensorObjectTypeFields:\n      type: object\n      properties:\n        objectType:\n          type: string\n          enum: [Sensor]\n\n    TankObjectTypeFields:\n      type: object\n      properties:\n        objectType:\n          type: string\n          enum: [Tank]\n\n    GenericObjectObjectTypeFields:\n      type: object\n      properties:\n        objectType:\n          type: string\n          enum: [GenericObject]\n\n\n    # =========================================================================\n    # Per-objectType metadata schemas (objectType constraint for examples)\n    # =========================================================================\n\n    BESSStatusMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/StatusFields'\n        - $ref: '#/components/schemas/BESSObjectTypeFields'\n      unevaluatedProperties: false\n\n    BESSAvailableMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/AvailableFields'\n        - $ref: '#/components/schemas/BESSObjectTypeFields'\n      unevaluatedProperties: false\n\n    UPSStatusMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/StatusFields'\n        - $ref: '#/components/schemas/UPSObjectTypeFields'\n      unevaluatedProperties: false\n\n    UPSAvailableMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/AvailableFields'\n        - $ref: '#/components/schemas/UPSObjectTypeFields'\n      unevaluatedProperties: false\n\n    ATSStatusMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/StatusFields'\n        - $ref: '#/components/schemas/ATSObjectTypeFields'\n      unevaluatedProperties: false\n\n    ATSAvailableMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/AvailableFields'\n        - $ref: '#/components/schemas/ATSObjectTypeFields'\n      unevaluatedProperties: false\n\n    GeneratorStatusMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/StatusFields'\n        - $ref: '#/components/schemas/GeneratorObjectTypeFields'\n      unevaluatedProperties: false\n\n    GeneratorAvailableMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/AvailableFields'\n        - $ref: '#/components/schemas/GeneratorObjectTypeFields'\n      unevaluatedProperties: false\n\n    ShuntStatusMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/StatusFields'\n        - $ref: '#/components/schemas/ShuntObjectTypeFields'\n      unevaluatedProperties: false\n\n    ShuntAvailableMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/AvailableFields'\n        - $ref: '#/components/schemas/ShuntObjectTypeFields'\n      unevaluatedProperties: false\n\n    BreakerStatusMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/StatusFields'\n        - $ref: '#/components/schemas/BreakerObjectTypeFields'\n      unevaluatedProperties: false\n\n    BreakerAvailableMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/AvailableFields'\n        - $ref: '#/components/schemas/BreakerObjectTypeFields'\n      unevaluatedProperties: false\n\n    ValveValvePositionMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/ValvePositionFields'\n        - $ref: '#/components/schemas/ValveObjectTypeFields'\n      unevaluatedProperties: false\n\n    PumpPumpSpeedMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/PumpSpeedFields'\n        - $ref: '#/components/schemas/PumpObjectTypeFields'\n      unevaluatedProperties: false\n\n    FanFanSpeedMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/FanSpeedFields'\n        - $ref: '#/components/schemas/FanObjectTypeFields'\n      unevaluatedProperties: false\n\n    DamperDamperPositionMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/DamperPositionFields'\n        - $ref: '#/components/schemas/DamperObjectTypeFields'\n      unevaluatedProperties: false\n\n    ValveAvailableMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/AvailableFields'\n        - $ref: '#/components/schemas/ValveObjectTypeFields'\n      unevaluatedProperties: false\n\n    PumpAvailableMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/AvailableFields'\n        - $ref: '#/components/schemas/PumpObjectTypeFields'\n      unevaluatedProperties: false\n\n    FanAvailableMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/AvailableFields'\n        - $ref: '#/components/schemas/FanObjectTypeFields'\n      unevaluatedProperties: false\n\n    DamperAvailableMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/AvailableFields'\n        - $ref: '#/components/schemas/DamperObjectTypeFields'\n      unevaluatedProperties: false\n\n    SensorAvailableMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/AvailableFields'\n        - $ref: '#/components/schemas/SensorObjectTypeFields'\n      unevaluatedProperties: false\n\n    SensorLiquidTemperatureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/LiquidTemperatureFields'\n        - $ref: '#/components/schemas/SensorObjectTypeFields'\n      unevaluatedProperties: false\n\n    SensorLiquidDifferentialPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/LiquidDifferentialPressureFields'\n        - $ref: '#/components/schemas/SensorObjectTypeFields'\n      unevaluatedProperties: false\n\n    SensorLiquidFlowMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/LiquidFlowFields'\n        - $ref: '#/components/schemas/SensorObjectTypeFields'\n      unevaluatedProperties: false\n\n    SensorLiquidPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/LiquidPressureFields'\n        - $ref: '#/components/schemas/SensorObjectTypeFields'\n      unevaluatedProperties: false\n\n    SensorAirTemperatureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/AirTemperatureFields'\n        - $ref: '#/components/schemas/SensorObjectTypeFields'\n      unevaluatedProperties: false\n\n    SensorAirDifferentialPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirDifferentialPressureFields'\n        - $ref: '#/components/schemas/SensorObjectTypeFields'\n      unevaluatedProperties: false\n\n    SensorAirFlowMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirFlowFields'\n        - $ref: '#/components/schemas/SensorObjectTypeFields'\n      unevaluatedProperties: false\n\n    SensorAirPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirPressureFields'\n        - $ref: '#/components/schemas/SensorObjectTypeFields'\n      unevaluatedProperties: false\n\n    SensorSoundMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/SoundFields'\n        - $ref: '#/components/schemas/SensorObjectTypeFields'\n      unevaluatedProperties: false\n\n    SensorLeakDetectMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/LeakDetectFields'\n        - $ref: '#/components/schemas/SensorObjectTypeFields'\n      unevaluatedProperties: false\n\n    SensorAirRelativeHumidityMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirRelativeHumidityFields'\n        - $ref: '#/components/schemas/SensorObjectTypeFields'\n      unevaluatedProperties: false\n\n    CDULiquidTemperatureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/LiquidTemperatureFields'\n        - $ref: '#/components/schemas/CDUObjectTypeFields'\n      unevaluatedProperties: false\n\n    CDULiquidDifferentialPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/LiquidDifferentialPressureFields'\n        - $ref: '#/components/schemas/CDUObjectTypeFields'\n      unevaluatedProperties: false\n\n    CDULiquidFlowMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/LiquidFlowFields'\n        - $ref: '#/components/schemas/CDUObjectTypeFields'\n      unevaluatedProperties: false\n\n    CDULiquidPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/LiquidPressureFields'\n        - $ref: '#/components/schemas/CDUObjectTypeFields'\n      unevaluatedProperties: false\n\n    CDUStatusMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/StatusFields'\n        - $ref: '#/components/schemas/CDUObjectTypeFields'\n      unevaluatedProperties: false\n\n    CDUAvailableMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/AvailableFields'\n        - $ref: '#/components/schemas/CDUObjectTypeFields'\n      unevaluatedProperties: false\n\n    CDUValvePositionMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/ValvePositionFields'\n        - $ref: '#/components/schemas/CDUObjectTypeFields'\n      unevaluatedProperties: false\n\n    CDUPumpSpeedMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/PumpSpeedFields'\n        - $ref: '#/components/schemas/CDUObjectTypeFields'\n      unevaluatedProperties: false\n\n    CDUFanSpeedMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/FanSpeedFields'\n        - $ref: '#/components/schemas/CDUObjectTypeFields'\n      unevaluatedProperties: false\n\n    CDUDamperPositionMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/DamperPositionFields'\n        - $ref: '#/components/schemas/CDUObjectTypeFields'\n      unevaluatedProperties: false\n\n    CDUAirTemperatureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/AirTemperatureFields'\n        - $ref: '#/components/schemas/CDUObjectTypeFields'\n      unevaluatedProperties: false\n\n    CDUAirDifferentialPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirDifferentialPressureFields'\n        - $ref: '#/components/schemas/CDUObjectTypeFields'\n      unevaluatedProperties: false\n\n    CDUAirFlowMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirFlowFields'\n        - $ref: '#/components/schemas/CDUObjectTypeFields'\n      unevaluatedProperties: false\n\n    CDUAirPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirPressureFields'\n        - $ref: '#/components/schemas/CDUObjectTypeFields'\n      unevaluatedProperties: false\n\n    CDULeakDetectMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/LeakDetectFields'\n        - $ref: '#/components/schemas/CDUObjectTypeFields'\n      unevaluatedProperties: false\n\n    CDUAirRelativeHumidityMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirRelativeHumidityFields'\n        - $ref: '#/components/schemas/CDUObjectTypeFields'\n      unevaluatedProperties: false\n\n    CoolingTowerLiquidTemperatureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/LiquidTemperatureFields'\n        - $ref: '#/components/schemas/CoolingTowerObjectTypeFields'\n      unevaluatedProperties: false\n\n    CoolingTowerLiquidDifferentialPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/LiquidDifferentialPressureFields'\n        - $ref: '#/components/schemas/CoolingTowerObjectTypeFields'\n      unevaluatedProperties: false\n\n    CoolingTowerLiquidFlowMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/LiquidFlowFields'\n        - $ref: '#/components/schemas/CoolingTowerObjectTypeFields'\n      unevaluatedProperties: false\n\n    CoolingTowerLiquidPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/LiquidPressureFields'\n        - $ref: '#/components/schemas/CoolingTowerObjectTypeFields'\n      unevaluatedProperties: false\n\n    CoolingTowerStatusMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/StatusFields'\n        - $ref: '#/components/schemas/CoolingTowerObjectTypeFields'\n      unevaluatedProperties: false\n\n    CoolingTowerAvailableMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/AvailableFields'\n        - $ref: '#/components/schemas/CoolingTowerObjectTypeFields'\n      unevaluatedProperties: false\n\n    CoolingTowerValvePositionMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/ValvePositionFields'\n        - $ref: '#/components/schemas/CoolingTowerObjectTypeFields'\n      unevaluatedProperties: false\n\n    CoolingTowerPumpSpeedMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/PumpSpeedFields'\n        - $ref: '#/components/schemas/CoolingTowerObjectTypeFields'\n      unevaluatedProperties: false\n\n    CoolingTowerFanSpeedMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/FanSpeedFields'\n        - $ref: '#/components/schemas/CoolingTowerObjectTypeFields'\n      unevaluatedProperties: false\n\n    CoolingTowerDamperPositionMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/DamperPositionFields'\n        - $ref: '#/components/schemas/CoolingTowerObjectTypeFields'\n      unevaluatedProperties: false\n\n    CoolingTowerAirTemperatureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/AirTemperatureFields'\n        - $ref: '#/components/schemas/CoolingTowerObjectTypeFields'\n      unevaluatedProperties: false\n\n    CoolingTowerAirDifferentialPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirDifferentialPressureFields'\n        - $ref: '#/components/schemas/CoolingTowerObjectTypeFields'\n      unevaluatedProperties: false\n\n    CoolingTowerAirFlowMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirFlowFields'\n        - $ref: '#/components/schemas/CoolingTowerObjectTypeFields'\n      unevaluatedProperties: false\n\n    CoolingTowerAirPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirPressureFields'\n        - $ref: '#/components/schemas/CoolingTowerObjectTypeFields'\n      unevaluatedProperties: false\n\n    CoolingTowerLeakDetectMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/LeakDetectFields'\n        - $ref: '#/components/schemas/CoolingTowerObjectTypeFields'\n      unevaluatedProperties: false\n\n    CoolingTowerAirRelativeHumidityMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirRelativeHumidityFields'\n        - $ref: '#/components/schemas/CoolingTowerObjectTypeFields'\n      unevaluatedProperties: false\n\n    HXLiquidTemperatureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/LiquidTemperatureFields'\n        - $ref: '#/components/schemas/HXObjectTypeFields'\n      unevaluatedProperties: false\n\n    HXLiquidDifferentialPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/LiquidDifferentialPressureFields'\n        - $ref: '#/components/schemas/HXObjectTypeFields'\n      unevaluatedProperties: false\n\n    HXLiquidFlowMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/LiquidFlowFields'\n        - $ref: '#/components/schemas/HXObjectTypeFields'\n      unevaluatedProperties: false\n\n    HXLiquidPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/LiquidPressureFields'\n        - $ref: '#/components/schemas/HXObjectTypeFields'\n      unevaluatedProperties: false\n\n    HXStatusMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/StatusFields'\n        - $ref: '#/components/schemas/HXObjectTypeFields'\n      unevaluatedProperties: false\n\n    HXAvailableMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/AvailableFields'\n        - $ref: '#/components/schemas/HXObjectTypeFields'\n      unevaluatedProperties: false\n\n    HXValvePositionMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/ValvePositionFields'\n        - $ref: '#/components/schemas/HXObjectTypeFields'\n      unevaluatedProperties: false\n\n    HXPumpSpeedMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/PumpSpeedFields'\n        - $ref: '#/components/schemas/HXObjectTypeFields'\n      unevaluatedProperties: false\n\n    HXFanSpeedMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/FanSpeedFields'\n        - $ref: '#/components/schemas/HXObjectTypeFields'\n      unevaluatedProperties: false\n\n    HXDamperPositionMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/DamperPositionFields'\n        - $ref: '#/components/schemas/HXObjectTypeFields'\n      unevaluatedProperties: false\n\n    HXAirTemperatureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/AirTemperatureFields'\n        - $ref: '#/components/schemas/HXObjectTypeFields'\n      unevaluatedProperties: false\n\n    HXAirDifferentialPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirDifferentialPressureFields'\n        - $ref: '#/components/schemas/HXObjectTypeFields'\n      unevaluatedProperties: false\n\n    HXAirFlowMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirFlowFields'\n        - $ref: '#/components/schemas/HXObjectTypeFields'\n      unevaluatedProperties: false\n\n    HXAirPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirPressureFields'\n        - $ref: '#/components/schemas/HXObjectTypeFields'\n      unevaluatedProperties: false\n\n    HXLeakDetectMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/LeakDetectFields'\n        - $ref: '#/components/schemas/HXObjectTypeFields'\n      unevaluatedProperties: false\n\n    HXAirRelativeHumidityMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirRelativeHumidityFields'\n        - $ref: '#/components/schemas/HXObjectTypeFields'\n      unevaluatedProperties: false\n\n    CRAHLiquidTemperatureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/LiquidTemperatureFields'\n        - $ref: '#/components/schemas/CRAHObjectTypeFields'\n      unevaluatedProperties: false\n\n    CRAHLiquidDifferentialPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/LiquidDifferentialPressureFields'\n        - $ref: '#/components/schemas/CRAHObjectTypeFields'\n      unevaluatedProperties: false\n\n    CRAHLiquidFlowMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/LiquidFlowFields'\n        - $ref: '#/components/schemas/CRAHObjectTypeFields'\n      unevaluatedProperties: false\n\n    CRAHLiquidPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/LiquidPressureFields'\n        - $ref: '#/components/schemas/CRAHObjectTypeFields'\n      unevaluatedProperties: false\n\n    CRAHStatusMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/StatusFields'\n        - $ref: '#/components/schemas/CRAHObjectTypeFields'\n      unevaluatedProperties: false\n\n    CRAHAvailableMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/AvailableFields'\n        - $ref: '#/components/schemas/CRAHObjectTypeFields'\n      unevaluatedProperties: false\n\n    CRAHValvePositionMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/ValvePositionFields'\n        - $ref: '#/components/schemas/CRAHObjectTypeFields'\n      unevaluatedProperties: false\n\n    CRAHPumpSpeedMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/PumpSpeedFields'\n        - $ref: '#/components/schemas/CRAHObjectTypeFields'\n      unevaluatedProperties: false\n\n    CRAHFanSpeedMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/FanSpeedFields'\n        - $ref: '#/components/schemas/CRAHObjectTypeFields'\n      unevaluatedProperties: false\n\n    CRAHDamperPositionMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/DamperPositionFields'\n        - $ref: '#/components/schemas/CRAHObjectTypeFields'\n      unevaluatedProperties: false\n\n    CRAHAirTemperatureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/AirTemperatureFields'\n        - $ref: '#/components/schemas/CRAHObjectTypeFields'\n      unevaluatedProperties: false\n\n    CRAHAirDifferentialPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirDifferentialPressureFields'\n        - $ref: '#/components/schemas/CRAHObjectTypeFields'\n      unevaluatedProperties: false\n\n    CRAHAirFlowMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirFlowFields'\n        - $ref: '#/components/schemas/CRAHObjectTypeFields'\n      unevaluatedProperties: false\n\n    CRAHAirPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirPressureFields'\n        - $ref: '#/components/schemas/CRAHObjectTypeFields'\n      unevaluatedProperties: false\n\n    CRAHLeakDetectMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/LeakDetectFields'\n        - $ref: '#/components/schemas/CRAHObjectTypeFields'\n      unevaluatedProperties: false\n\n    CRAHAirRelativeHumidityMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirRelativeHumidityFields'\n        - $ref: '#/components/schemas/CRAHObjectTypeFields'\n      unevaluatedProperties: false\n\n    CRACLiquidTemperatureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/LiquidTemperatureFields'\n        - $ref: '#/components/schemas/CRACObjectTypeFields'\n      unevaluatedProperties: false\n\n    CRACLiquidDifferentialPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/LiquidDifferentialPressureFields'\n        - $ref: '#/components/schemas/CRACObjectTypeFields'\n      unevaluatedProperties: false\n\n    CRACLiquidFlowMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/LiquidFlowFields'\n        - $ref: '#/components/schemas/CRACObjectTypeFields'\n      unevaluatedProperties: false\n\n    CRACLiquidPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/LiquidPressureFields'\n        - $ref: '#/components/schemas/CRACObjectTypeFields'\n      unevaluatedProperties: false\n\n    CRACStatusMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/StatusFields'\n        - $ref: '#/components/schemas/CRACObjectTypeFields'\n      unevaluatedProperties: false\n\n    CRACAvailableMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/AvailableFields'\n        - $ref: '#/components/schemas/CRACObjectTypeFields'\n      unevaluatedProperties: false\n\n    CRACValvePositionMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/ValvePositionFields'\n        - $ref: '#/components/schemas/CRACObjectTypeFields'\n      unevaluatedProperties: false\n\n    CRACPumpSpeedMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/PumpSpeedFields'\n        - $ref: '#/components/schemas/CRACObjectTypeFields'\n      unevaluatedProperties: false\n\n    CRACFanSpeedMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/FanSpeedFields'\n        - $ref: '#/components/schemas/CRACObjectTypeFields'\n      unevaluatedProperties: false\n\n    CRACDamperPositionMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/DamperPositionFields'\n        - $ref: '#/components/schemas/CRACObjectTypeFields'\n      unevaluatedProperties: false\n\n    CRACAirTemperatureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/AirTemperatureFields'\n        - $ref: '#/components/schemas/CRACObjectTypeFields'\n      unevaluatedProperties: false\n\n    CRACAirDifferentialPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirDifferentialPressureFields'\n        - $ref: '#/components/schemas/CRACObjectTypeFields'\n      unevaluatedProperties: false\n\n    CRACAirFlowMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirFlowFields'\n        - $ref: '#/components/schemas/CRACObjectTypeFields'\n      unevaluatedProperties: false\n\n    CRACAirPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirPressureFields'\n        - $ref: '#/components/schemas/CRACObjectTypeFields'\n      unevaluatedProperties: false\n\n    CRACLeakDetectMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/LeakDetectFields'\n        - $ref: '#/components/schemas/CRACObjectTypeFields'\n      unevaluatedProperties: false\n\n    CRACAirRelativeHumidityMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirRelativeHumidityFields'\n        - $ref: '#/components/schemas/CRACObjectTypeFields'\n      unevaluatedProperties: false\n\n    AHULiquidTemperatureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/LiquidTemperatureFields'\n        - $ref: '#/components/schemas/AHUObjectTypeFields'\n      unevaluatedProperties: false\n\n    AHULiquidDifferentialPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/LiquidDifferentialPressureFields'\n        - $ref: '#/components/schemas/AHUObjectTypeFields'\n      unevaluatedProperties: false\n\n    AHULiquidFlowMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/LiquidFlowFields'\n        - $ref: '#/components/schemas/AHUObjectTypeFields'\n      unevaluatedProperties: false\n\n    AHULiquidPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/LiquidPressureFields'\n        - $ref: '#/components/schemas/AHUObjectTypeFields'\n      unevaluatedProperties: false\n\n    AHUStatusMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/StatusFields'\n        - $ref: '#/components/schemas/AHUObjectTypeFields'\n      unevaluatedProperties: false\n\n    AHUAvailableMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/AvailableFields'\n        - $ref: '#/components/schemas/AHUObjectTypeFields'\n      unevaluatedProperties: false\n\n    AHUValvePositionMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/ValvePositionFields'\n        - $ref: '#/components/schemas/AHUObjectTypeFields'\n      unevaluatedProperties: false\n\n    AHUPumpSpeedMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/PumpSpeedFields'\n        - $ref: '#/components/schemas/AHUObjectTypeFields'\n      unevaluatedProperties: false\n\n    AHUFanSpeedMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/FanSpeedFields'\n        - $ref: '#/components/schemas/AHUObjectTypeFields'\n      unevaluatedProperties: false\n\n    AHUDamperPositionMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/DamperPositionFields'\n        - $ref: '#/components/schemas/AHUObjectTypeFields'\n      unevaluatedProperties: false\n\n    AHUAirTemperatureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/AirTemperatureFields'\n        - $ref: '#/components/schemas/AHUObjectTypeFields'\n      unevaluatedProperties: false\n\n    AHUAirDifferentialPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirDifferentialPressureFields'\n        - $ref: '#/components/schemas/AHUObjectTypeFields'\n      unevaluatedProperties: false\n\n    AHUAirFlowMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirFlowFields'\n        - $ref: '#/components/schemas/AHUObjectTypeFields'\n      unevaluatedProperties: false\n\n    AHUAirPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirPressureFields'\n        - $ref: '#/components/schemas/AHUObjectTypeFields'\n      unevaluatedProperties: false\n\n    AHULeakDetectMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/LeakDetectFields'\n        - $ref: '#/components/schemas/AHUObjectTypeFields'\n      unevaluatedProperties: false\n\n    AHUAirRelativeHumidityMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirRelativeHumidityFields'\n        - $ref: '#/components/schemas/AHUObjectTypeFields'\n      unevaluatedProperties: false\n\n    ChillerLiquidTemperatureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/LiquidTemperatureFields'\n        - $ref: '#/components/schemas/ChillerObjectTypeFields'\n      unevaluatedProperties: false\n\n    ChillerLiquidDifferentialPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/LiquidDifferentialPressureFields'\n        - $ref: '#/components/schemas/ChillerObjectTypeFields'\n      unevaluatedProperties: false\n\n    ChillerLiquidFlowMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/LiquidFlowFields'\n        - $ref: '#/components/schemas/ChillerObjectTypeFields'\n      unevaluatedProperties: false\n\n    ChillerLiquidPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/LiquidPressureFields'\n        - $ref: '#/components/schemas/ChillerObjectTypeFields'\n      unevaluatedProperties: false\n\n    ChillerStatusMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/StatusFields'\n        - $ref: '#/components/schemas/ChillerObjectTypeFields'\n      unevaluatedProperties: false\n\n    ChillerAvailableMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/AvailableFields'\n        - $ref: '#/components/schemas/ChillerObjectTypeFields'\n      unevaluatedProperties: false\n\n    ChillerValvePositionMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/ValvePositionFields'\n        - $ref: '#/components/schemas/ChillerObjectTypeFields'\n      unevaluatedProperties: false\n\n    ChillerPumpSpeedMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/PumpSpeedFields'\n        - $ref: '#/components/schemas/ChillerObjectTypeFields'\n      unevaluatedProperties: false\n\n    ChillerFanSpeedMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/FanSpeedFields'\n        - $ref: '#/components/schemas/ChillerObjectTypeFields'\n      unevaluatedProperties: false\n\n    ChillerDamperPositionMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/DamperPositionFields'\n        - $ref: '#/components/schemas/ChillerObjectTypeFields'\n      unevaluatedProperties: false\n\n    ChillerAirTemperatureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/AirTemperatureFields'\n        - $ref: '#/components/schemas/ChillerObjectTypeFields'\n      unevaluatedProperties: false\n\n    ChillerAirDifferentialPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirDifferentialPressureFields'\n        - $ref: '#/components/schemas/ChillerObjectTypeFields'\n      unevaluatedProperties: false\n\n    ChillerAirFlowMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirFlowFields'\n        - $ref: '#/components/schemas/ChillerObjectTypeFields'\n      unevaluatedProperties: false\n\n    ChillerAirPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirPressureFields'\n        - $ref: '#/components/schemas/ChillerObjectTypeFields'\n      unevaluatedProperties: false\n\n    ChillerLeakDetectMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/LeakDetectFields'\n        - $ref: '#/components/schemas/ChillerObjectTypeFields'\n      unevaluatedProperties: false\n\n    ChillerAirRelativeHumidityMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirRelativeHumidityFields'\n        - $ref: '#/components/schemas/ChillerObjectTypeFields'\n      unevaluatedProperties: false\n\n    # --- Tank — BMS published ------------------------------------------------\n\n    TankLiquidTemperatureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/LiquidTemperatureFields'\n        - $ref: '#/components/schemas/TankObjectTypeFields'\n      unevaluatedProperties: false\n\n    TankLiquidDifferentialPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/LiquidDifferentialPressureFields'\n        - $ref: '#/components/schemas/TankObjectTypeFields'\n      unevaluatedProperties: false\n\n    TankLiquidFlowMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/LiquidFlowFields'\n        - $ref: '#/components/schemas/TankObjectTypeFields'\n      unevaluatedProperties: false\n\n    TankLiquidPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/LiquidPressureFields'\n        - $ref: '#/components/schemas/TankObjectTypeFields'\n      unevaluatedProperties: false\n\n    TankStatusMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/StatusFields'\n        - $ref: '#/components/schemas/TankObjectTypeFields'\n      unevaluatedProperties: false\n\n    TankAvailableMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/AvailableFields'\n        - $ref: '#/components/schemas/TankObjectTypeFields'\n      unevaluatedProperties: false\n\n    TankValvePositionMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/ValvePositionFields'\n        - $ref: '#/components/schemas/TankObjectTypeFields'\n      unevaluatedProperties: false\n\n    TankPumpSpeedMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/PumpSpeedFields'\n        - $ref: '#/components/schemas/TankObjectTypeFields'\n      unevaluatedProperties: false\n\n    TankFanSpeedMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/FanSpeedFields'\n        - $ref: '#/components/schemas/TankObjectTypeFields'\n      unevaluatedProperties: false\n\n    TankDamperPositionMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/DamperPositionFields'\n        - $ref: '#/components/schemas/TankObjectTypeFields'\n      unevaluatedProperties: false\n\n    TankAirTemperatureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/AirTemperatureFields'\n        - $ref: '#/components/schemas/TankObjectTypeFields'\n      unevaluatedProperties: false\n\n    TankAirDifferentialPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirDifferentialPressureFields'\n        - $ref: '#/components/schemas/TankObjectTypeFields'\n      unevaluatedProperties: false\n\n    TankAirFlowMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirFlowFields'\n        - $ref: '#/components/schemas/TankObjectTypeFields'\n      unevaluatedProperties: false\n\n    TankAirPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirPressureFields'\n        - $ref: '#/components/schemas/TankObjectTypeFields'\n      unevaluatedProperties: false\n\n    TankLeakDetectMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/LeakDetectFields'\n        - $ref: '#/components/schemas/TankObjectTypeFields'\n      unevaluatedProperties: false\n\n    TankAirRelativeHumidityMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirRelativeHumidityFields'\n        - $ref: '#/components/schemas/TankObjectTypeFields'\n      unevaluatedProperties: false\n\n    # --- Tank — Integration published ----------------------------------------\n\n    # --- GenericObject — BMS published ----------------------------------------\n\n    GenericObjectLiquidTemperatureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/LiquidTemperatureFields'\n        - $ref: '#/components/schemas/GenericObjectObjectTypeFields'\n      unevaluatedProperties: false\n\n    GenericObjectLiquidDifferentialPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/LiquidDifferentialPressureFields'\n        - $ref: '#/components/schemas/GenericObjectObjectTypeFields'\n      unevaluatedProperties: false\n\n    GenericObjectLiquidFlowMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/LiquidFlowFields'\n        - $ref: '#/components/schemas/GenericObjectObjectTypeFields'\n      unevaluatedProperties: false\n\n    GenericObjectLiquidPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/LiquidPressureFields'\n        - $ref: '#/components/schemas/GenericObjectObjectTypeFields'\n      unevaluatedProperties: false\n\n    GenericObjectStatusMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/StatusFields'\n        - $ref: '#/components/schemas/GenericObjectObjectTypeFields'\n      unevaluatedProperties: false\n\n    GenericObjectAvailableMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/AvailableFields'\n        - $ref: '#/components/schemas/GenericObjectObjectTypeFields'\n      unevaluatedProperties: false\n\n    GenericObjectValvePositionMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/ValvePositionFields'\n        - $ref: '#/components/schemas/GenericObjectObjectTypeFields'\n      unevaluatedProperties: false\n\n    GenericObjectPumpSpeedMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/PumpSpeedFields'\n        - $ref: '#/components/schemas/GenericObjectObjectTypeFields'\n      unevaluatedProperties: false\n\n    GenericObjectFanSpeedMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/FanSpeedFields'\n        - $ref: '#/components/schemas/GenericObjectObjectTypeFields'\n      unevaluatedProperties: false\n\n    GenericObjectDamperPositionMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/DamperPositionFields'\n        - $ref: '#/components/schemas/GenericObjectObjectTypeFields'\n      unevaluatedProperties: false\n\n    GenericObjectAirTemperatureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/AirTemperatureFields'\n        - $ref: '#/components/schemas/GenericObjectObjectTypeFields'\n      unevaluatedProperties: false\n\n    GenericObjectAirDifferentialPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirDifferentialPressureFields'\n        - $ref: '#/components/schemas/GenericObjectObjectTypeFields'\n      unevaluatedProperties: false\n\n    GenericObjectAirFlowMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirFlowFields'\n        - $ref: '#/components/schemas/GenericObjectObjectTypeFields'\n      unevaluatedProperties: false\n\n    GenericObjectAirPressureMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirPressureFields'\n        - $ref: '#/components/schemas/GenericObjectObjectTypeFields'\n      unevaluatedProperties: false\n\n    GenericObjectSoundMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/SoundFields'\n        - $ref: '#/components/schemas/GenericObjectObjectTypeFields'\n      unevaluatedProperties: false\n\n    GenericObjectLeakDetectMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/LeakDetectFields'\n        - $ref: '#/components/schemas/GenericObjectObjectTypeFields'\n      unevaluatedProperties: false\n\n    GenericObjectAirRelativeHumidityMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMeasurementModeBase'\n        - $ref: '#/components/schemas/AirRelativeHumidityFields'\n        - $ref: '#/components/schemas/GenericObjectObjectTypeFields'\n      unevaluatedProperties: false\n\n    # --- GenericObject — Integration published --------------------------------\n\n    GenericObjectLiquidTemperatureSpRequestMetadata:\n      allOf:\n        - $ref: '#/components/schemas/EquipmentIntegrationMetadataBase'\n        - $ref: '#/components/schemas/GenericObjectLiquidTemperatureSpRequestFields'\n      unevaluatedProperties: false\n\n    # =========================================================================\n    # GenericPoint — field fragment and composed schemas\n    # =========================================================================\n\n    GenericPointFields:\n      type: object\n      description: \u003e\n        Field fragment for a vendor-specific or unmapped GenericPoint.\n        `processArea` is required.\n\n\n        `engUnit` and `stateText` are both optional but **mutually exclusive** —\n        include at most one. See the two variants below.\n      required:\n        - processArea\n      properties:\n        pointType:\n          type: string\n          enum: [GenericPoint]\n        processArea:\n          type: array\n          items:\n            type: string\n          description: \u003e\n            Required for GenericPoint. Describes the measurement context.\n        phase:\n          type: string\n          enum: [A, B, C]\n          description: \u003e\n            Optional electrical phase identifier. Use for phase-specific\n            generic measurements on power-capable equipment.\n        integration:\n          type: string\n          description: \u003e\n            Optional integration identifier. When present, this integration\n            is responsible for publishing the value for this point.\n            The value topic is derived using the standard topic derivation rule.\n        isSetpoint:\n          type: boolean\n          description: \u003e\n            Optional. When true, indicates this point is a setpoint (a target\n            value written to control equipment behavior).\n      anyOf:\n        - title: Measurement\n          description: \u003e\n            Continuous measurement with a known engineering unit.\n            When `engUnit` is present, `stateText` must be absent.\n          properties:\n            engUnit:\n              type: string\n              description: \u003e\n                Engineering unit for the measurement.\n          not:\n            required: [stateText]\n        - title: State\n          description: \u003e\n            Binary or enumerated state point.\n            When `stateText` is present, `engUnit` must be absent.\n          properties:\n            stateText:\n              type: array\n              description: \u003e\n                State label mapping. Each entry maps a numeric state value to its\n                human-readable label (e.g., `[{value: 0, text: \"Off\"}, {value: 1, text: \"On\"}]`).\n              items:\n                type: object\n                required: [value, text]\n                properties:\n                  value:\n                    type: integer\n                    description: Numeric state value.\n                  text:\n                    type: string\n                    description: Human-readable label for this state.\n                additionalProperties: false\n          not:\n            required: [engUnit]\n\n\n    GenericEquipmentPointMetadata:\n      description: |\n        Metadata for a GenericPoint on any generic equipment objectType.\n\n        Follows the standard equipment identifier modes:\n        - **Named-object mode**: objectName + objectId required; servesId\n          optional; associateId prohibited.\n        - **Associate mode**: associateId required; objectName/objectId/servesId\n          prohibited.\n\n        Unlike typed points, `engUnit` and `stateText` are both optional.\n        `processArea` is required.\n      allOf:\n        - $ref: '#/components/schemas/EquipmentMetadataBase'\n        - $ref: '#/components/schemas/GenericPointFields'\n      unevaluatedProperties: false\n\n    GenericPowerMeterPointMetadata:\n      description: |\n        Metadata for a GenericPoint on PowerMeter equipment.\n        Inherits the standard PowerMeter identifiers\n        (objectName, objectId, servesId all required).\n        `processArea` is required. `engUnit`, `stateText`, `phase`, and\n        `integration` are optional.\n      allOf:\n        - $ref: '#/components/schemas/PowerMeterMetadataBase'\n        - $ref: '#/components/schemas/GenericPointFields'\n      unevaluatedProperties: false"},"__N_SSG":true},"page":"/[spec]","query":{"spec":"bms"},"buildId":"arldlTic1dC3_x4uMtRUU","assetPrefix":"..","isFallback":false,"gsp":true,"scriptLoader":[]}</script></body></html>